<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>MF Line Inspection</title>
<meta name="theme-color" content="#0E2233">
<link rel="manifest" href="manifest.json">
<link rel="icon" href="icon-192.png">
<link rel="apple-touch-icon" href="icon-192.png">
<style>:root{--navy:#0E5A73;--navy2:#0a4458;--acc:#F39C12;--bg:#f2f5f7;--card:#fff;--ink:#14232b;--mut:#5b6b74;--line:#d5dee3;
--ok:#1e8e3e;--bad:#c62828;--na:#6d7b83;--nv:#8e6a00;--s1:#f5c518;--s2:#f08a00;--s3:#d32f2f}
*{box-sizing:border-box;-webkit-tap-highlight-color:transparent}
html,body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.35 system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif}
button,input,select,textarea{font:inherit;color:inherit}
header.top{position:sticky;top:0;z-index:20;background:var(--navy);color:#fff;display:flex;align-items:center;gap:10px;padding:10px 14px;box-shadow:0 2px 6px rgba(0,0,0,.2)}
header.top h1{font-size:17px;margin:0;flex:1;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
header.top .sub{font-size:12px;opacity:.85;font-weight:400}
header.top button{background:transparent;border:1px solid rgba(255,255,255,.5);color:#fff;border-radius:8px;padding:6px 10px;font-size:14px}
main{max-width:860px;margin:0 auto;padding:12px 12px 120px}
.card{background:var(--card);border:1px solid var(--line);border-radius:12px;padding:14px;margin:0 0 12px}
.card h2{font-size:17px;margin:0 0 10px;color:var(--navy)}
.card h3{font-size:15px;margin:14px 0 6px;color:var(--navy)}
.muted{color:var(--mut);font-size:13px}
.row{display:flex;gap:8px;flex-wrap:wrap;align-items:center}
.grow{flex:1}
label.f{display:block;font-size:13px;color:var(--mut);margin:8px 0 3px}
input[type=text],input[type=number],input[type=date],input[type=time],select,textarea{width:100%;padding:10px 11px;border:1px solid #b9c7ce;border-radius:9px;background:#fff;min-height:44px}
textarea{min-height:64px;resize:vertical}
.btn{display:inline-flex;align-items:center;justify-content:center;gap:6px;min-height:46px;padding:10px 16px;border-radius:10px;border:1px solid var(--navy);background:#fff;color:var(--navy);font-weight:600;cursor:pointer}
.btn.pri{background:var(--navy);color:#fff}
.btn.acc{background:var(--acc);border-color:var(--acc);color:#1b1b1b}
.btn.warn{border-color:var(--bad);color:var(--bad)}
.btn.sm{min-height:36px;padding:6px 11px;font-size:14px}
.btn[disabled]{opacity:.45}
.list .it{display:flex;align-items:center;gap:10px;padding:12px;border:1px solid var(--line);border-radius:10px;background:#fff;margin-bottom:8px}
.list .it .t{font-weight:700;font-size:17px;min-width:58px}
.pill{display:inline-block;font-size:12px;padding:2px 8px;border-radius:20px;background:#e6eef2;color:var(--navy);font-weight:600}
.pill.s1{background:var(--s1);color:#222}.pill.s2{background:var(--s2);color:#fff}.pill.s3{background:var(--s3);color:#fff}
.pill.ok{background:#d9f0df;color:var(--ok)}
.bar{height:6px;background:#e3e9ec;border-radius:4px;overflow:hidden;margin-top:6px}.bar>i{display:block;height:100%;background:var(--ok)}
nav.tabs{position:sticky;top:52px;z-index:15;display:flex;gap:6px;overflow-x:auto;padding:8px 12px;background:#e8eef1;border-bottom:1px solid var(--line);scrollbar-width:none}
nav.tabs button{flex:0 0 auto;border:1px solid #b9c7ce;background:#fff;border-radius:20px;padding:7px 12px;font-size:14px;font-weight:600;color:var(--navy);position:relative}
nav.tabs button.on{background:var(--navy);color:#fff;border-color:var(--navy)}
nav.tabs button .dot{position:absolute;top:-3px;right:-3px;width:10px;height:10px;border-radius:50%;background:var(--bad)}
nav.tabs button .done{color:var(--ok);margin-left:4px}
.item{border-top:1px solid var(--line);padding:11px 0}
.item:first-of-type{border-top:0}
.item .hd{display:flex;gap:8px;align-items:flex-start}
.item .no{font-weight:700;min-width:40px;color:var(--navy)}
.item .nm{font-weight:600}
.item .cr{font-size:13px;color:var(--mut);margin-top:2px}
.app{font-size:11px;font-weight:700;border:1px solid #9fb2bb;border-radius:5px;padding:0 5px;color:var(--mut);margin-left:auto;white-space:nowrap}
.seg{display:flex;gap:6px;margin-top:8px}
.seg button{flex:1;min-height:46px;border:1.5px solid #b9c7ce;background:#fff;border-radius:9px;font-weight:700;font-size:15px}
.seg button.on.Y,.seg button.on.ok{background:var(--ok);border-color:var(--ok);color:#fff}
.seg button.on.N,.seg button.on.bad{background:var(--bad);border-color:var(--bad);color:#fff}
.seg button.on.NA{background:var(--na);border-color:var(--na);color:#fff}
.seg button.on.NV{background:var(--nv);border-color:var(--nv);color:#fff}
.seg button.on.s1{background:var(--s1);border-color:var(--s1)}
.seg button.on.s2{background:var(--s2);border-color:var(--s2);color:#fff}
.seg button.on.s3{background:var(--s3);border-color:var(--s3);color:#fff}
.seg button.on.s0{background:var(--ok);border-color:var(--ok);color:#fff}
.seg.small button{min-height:38px;font-size:14px}
.dfx{margin-top:8px;padding:10px;border-radius:10px;background:#fff4f2;border:1px solid #f3c2bb}
.grid4,.grid6{display:grid;gap:6px;margin-top:8px}
.grid4{grid-template-columns:repeat(4,1fr)}.grid6{grid-template-columns:repeat(3,1fr)}
@media(min-width:620px){.grid6{grid-template-columns:repeat(6,1fr)}}
.cell{border:1.5px solid #b9c7ce;border-radius:9px;background:#fff;min-height:54px;display:flex;flex-direction:column;align-items:center;justify-content:center;font-weight:700;user-select:none}
.cell small{font-size:11px;color:var(--mut);font-weight:600}
.cell .v{font-size:19px}
.cell.ok{background:#e3f4e7;border-color:var(--ok);color:var(--ok)}
.cell.bad{background:#fde8e6;border-color:var(--bad);color:var(--bad)}
.cell.NA{background:#eef1f3;color:var(--na)}
.cell.NV{background:#fff6dc;border-color:var(--nv);color:var(--nv)}
.cell.val{background:#e8f1f5;border-color:var(--navy);color:var(--navy)}
.photos{display:grid;grid-template-columns:repeat(2,1fr);gap:10px}
@media(min-width:620px){.photos{grid-template-columns:repeat(3,1fr)}}
.ph{border:1.5px dashed #9fb2bb;border-radius:10px;background:#fff;overflow:hidden;display:flex;flex-direction:column}
.ph.have{border-style:solid;border-color:var(--ok)}
.ph .img{aspect-ratio:4/3;background:#eef2f4 center/cover no-repeat;display:flex;align-items:center;justify-content:center;color:var(--mut);font-size:30px}
.ph .cap{padding:6px 8px;font-size:12.5px}
.ph .cap b{color:var(--navy)}
.ph .act{display:flex;gap:4px;padding:0 6px 6px}
.ph .act .btn{flex:1;min-height:38px;font-size:13px;padding:4px}
.issues li{margin:3px 0}
.toast{position:fixed;left:50%;bottom:22px;transform:translateX(-50%);background:#1d2b33;color:#fff;padding:11px 16px;border-radius:10px;z-index:99;max-width:92vw;font-size:14px;box-shadow:0 4px 14px rgba(0,0,0,.3)}
.sticky-foot{position:fixed;left:0;right:0;bottom:0;background:#fff;border-top:1px solid var(--line);padding:10px 12px;display:flex;gap:8px;z-index:18}
.sticky-foot .btn{flex:1}
.gps{font-size:12px}
.gps.far{color:var(--bad);font-weight:700}
.kv{display:grid;grid-template-columns:120px 1fr;gap:3px 10px;font-size:14px}
.kv div:nth-child(odd){color:var(--mut)}
.chk{display:flex;flex-wrap:wrap;gap:6px;margin-top:4px}
.chk label{display:flex;align-items:center;gap:6px;border:1.5px solid #b9c7ce;border-radius:9px;padding:8px 11px;background:#fff;font-size:14px;min-height:42px}
.chk label.on{border-color:var(--navy);background:#e8f1f5;font-weight:600}
.chk input{display:none}
table.log{width:100%;border-collapse:collapse;font-size:13px}
table.log td,table.log th{border-bottom:1px solid var(--line);padding:5px;text-align:left;vertical-align:top}
.hide{display:none!important}
.drop{border:2px dashed #9fb2bb;border-radius:12px;padding:18px;text-align:center;background:#fafcfd}

#pane.locked{pointer-events:none;opacity:.78}
.it.sel{outline:2px solid var(--navy)}
.hide{display:none!important}

.legend{font-size:13px;margin:4px 0 10px;line-height:1.35}
.sheet{position:fixed;inset:0;background:rgba(0,0,0,.38);display:flex;align-items:flex-end;z-index:98}
.sheet-in{background:#fff;width:100%;padding:16px 14px calc(16px + env(safe-area-inset-bottom));border-radius:16px 16px 0 0;box-shadow:0 -4px 18px rgba(0,0,0,.25)}
.sheet-t{font-weight:700;margin-bottom:6px;color:var(--navy)}
.sheet .seg button{min-height:56px;font-size:16px}
.sheet .seg button.ok{border-color:var(--ok);color:var(--ok)}.sheet .seg button.bad{border-color:var(--bad);color:var(--bad)}
.sheet .seg button.on.ok{background:var(--ok);color:#fff}.sheet .seg button.on.bad{background:var(--bad);color:#fff}
.sheet .seg button.on.NA{background:var(--na);color:#fff}.sheet .seg button.on.NV{background:var(--nv);color:#fff}
.cr b{color:var(--navy)}

/* ---- 1.2 theme: night-line steel + ironbow thermal ---- */
@font-face{font-family:"Barlow SC";font-weight:500;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFdgABEAAAAAx+wAAFb8AAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGoE6G7BsHIl2BmAAhRYIgSAJnBURCAqCkTCB6xELhCQAATYCJAOIRAQgBYQKB4kADIFWG32xB9g2DZrf7QC8StyfQbMDNegODssKqXRmIHAeoJC6j5Lg//+spDLG/oHbD6IolZURSCahCPlUMFzLSPZ99KN1nnNe6dptYSuWvUC8d/xx02eFQJcgCdkLThjb5bhMftC0PD09PelEGmuyUiKS23i+eF3gZxIhWdQcC6JYHd6s1QgHUZoEHuszErQg4b/Lh2j0nEQhWStf+EEdJzq2twqMXWYj1kmqXp5/8u/x1z5zH5J8SChKVWD/3ckuyoDz8zhn7/0kTepKgSJWGytFWkQH3nGyOeadi5zaxPXMGaI5/f9ckv9rkQgkSCB5YgSIOcknTgQPYlZqSs1nFXG6rRvdqNjc2m7eqbYr9T/28Ju9T9AkFkMztR8Fg/xqsoohi6WYbMEc5KT/10OCuwFABNfaufpIoCILoKwCo4cQbaqz/w2UpACkEqztFqBhGmup6Oy0NpUOL73eKX/LdspEb3Yg2mEZKYD/rTFtWv4vyPlN2IIyQ5A1KpPJVdiRsHiehHoqINi/utIbKCogBUb5YT87QAcOaekQ9IPSUlFfUaurRj6etGlJ8522FdgcxgNCwzE0jd1eWkGAjsNgSnJA5oUHgBJ9/pur7z7ADIgkAxaCPKJmgqnCK9GuTmHqn3JSXk7eLHp2m+4ftz8ADvf7xd8iFXKh0jrN3OZP7CY3I2ptvvssJxZBQzKlMvb/tfxV1b33SXfguyEiyZcJgzYSLAzWvEGGZoUvcxoJuzXsgKjGdJ8gScl9AVgT/tT2hK0whoyt0mmgmNvzjIW8aA0buNauG5JhtW0aRBAGYjQCNJvs2uvd9t3sIIEsaDCQKfFCWv7eVKv0/W6SAjiaXXIttXuGOkuN9oxP6c4YE20Sdb//G21+N0w3KAENGbIhQ0JaLUiMoVnq0ACkAUDqCjJ3RfEcz6+1GUhwtCA5hmY812vXR2esjawNNwknjS+9IE0miC47/7/9Km3df7t2N+EKcS+gauG2wyoDqn2iR0/XH3p9Ty3w3w7RX+6dMAz4sDBrXHoJVIDknlFhBSw0Hh+j4n2gssls01EPpluFRRjbx9B51XPFSIzBYi1CEglAuhDN6WkC3WfFGNfTTHb7vrzE69jH7t0sIUgIwQZrB7EiMvd4ffVjWCOt/X0oujvGZo/DVSmTg5Y2tv5jTP0vKeaN9P3VGsWxIsq4A0655C8VdUYFVgHnIT+HPXy7BNgEYCmoE5mJAIUA2kngk3cdmgASU0NaVihMHOTggby8UIpsKE8+VKgUKtcH6qcBatUGdRgMDTUUGm4UNNpExE03Ebfdhu66Bz3wAHrrLdSJdKQFkQAVBjmgIDCT11DkoEMi5YjlR/PoACJBA/rDBlEYfnVQaLwrLx4ZQDwX/KPditgDvf0tkYqGM8EiFjsHwVtlE/q54QunbCTBK4DgSsGib041EU4aD6dYNhY6CmjbXYKq7iK0lggNXUv+1Wd27xe19ydu6ccNrmD5fN+xyEchilGGB0YbgNFaYLQKGC0HRjMBRgMgnk4d6BE8ZIEXb8HEBM0TEA37hX5gAYYXHobhgKaoGU61c8gwuax+9rRtEY+m9VxaSR9c0ua1GVpiiAyRNlTtaW2tAVWpFMtI8zfKKa1N35SCPJFo6X2R3BKTwboA5P897Z9Wd9av97021VdDYXev7h/W2/Vq3aordbGeijiTjoEdcMtdtaU2y9aqXF6Lag7uw1FIo/TBgeqqFjXtoq4qQHEKceZtxxxqXsFcWssFUgh9LlIz7tqKV7Rw6ZrC9Lvk/sXj72sOtXId/sgtgS8axEeHv5P382Zezo1cyrM5n1MM+nNyfgi75MgQyb7syOPCRnu8vnM1NLQHiTA/1uRy9ZA1LcxP+13D+COXqyCzbkF+wHoLc3fot5ABwN8b0p8SfgvzT+VX8B9R/obQmt8gdOgFawijrUmPIdCAfwS/Eu1v8BK2vE3nl+78mcubWX/M7OfS89UB0tGXFou+za0gFwQYoxQ9rZYMZ3jousX0zxZaz/6F+b9baalbMcq2UCkXGUh0W7KG1+QB/G54jXmZVM8dSnKW4TAWcB0dLp31FaG1/CJ96FEJIUqJSKlOP6cYdhGU//zuUo/lbpBPCFMA70IARTqWAVhkGLARTwJJJOOnmHd4jz4ffcfDzWF9m9Yno995MqRIZBctjImmTVoeeLssHHGAZNW1Aa3ROf+pzPlzVbZAE3gxbg/8+wNvsf9mQWmQB3JCsZANWAf2C2BstjxwBaGFhbw793xhh+LAXzTIAcFhlraMP6wTcsgQKjSwHQNEQP8ZCj1EUPKUQlUaoRNOQASoeNCg9ksESw0EcpM9S0KI/b529P0Oqq8alzz9PNfE8gunPiQvYHbEBivQxZuD9SfTp+Nq9/jvKkz8ik8+fLfmDwbGkfhKupjrnt0YzFGdYV9vOmCO1DB+d/7xwYw7TM5Hf5Tsq0IW4P9PRMzw/Auvv/P1t9/9/EuxNRJaLVHUJFlpt7WOqXW7im2Lo1HDcZpjT6ORkkyU6VSbz5XlshNQLi4oiReRIhXFJ4dYnlI8ZcqwypVj9NWPVJVGPE2aSbVowWjVSqpNG4l27ZQ6dGAFDcYZYijaMMMoDDcSbZRRVMYZjzXBBAwJP/lkbMGCIaKwtDL2+uvlnXfGvv66+fbbwXffjfz8S1TNBvJYmaWthqnacRv2o12UHtKWEUxMGn+jkvK1XJB8WXXdAfo6V8SdCBtGvSyecwq89C+NU0OlamsVn9XY48xnuaFXNgWjjRlTj0RSvsoxSoiNw9qZ+Qx1TWgrVDteOEdsQoGlj1T7W+QLl/WrEJk003GVnVvh3bVjY6Ok8VHswIHnnoqZELt4eeV/l+lW4tgQxvDxS5chU5ZsuVNk392UKVchoJfeHbTvKtVq1KpTr6GP1DJX1NEpxx5uhJEmOOHvYECE9ad4nUm2kMgNkiIF5AqRCoJUIGj1CBq9glRvKftWgo6VqFcl7tKh/iSST6SQXCEyO0g+mB5PO+Y4tY+Rojcl695C4IKGOnR5lUhXE4VkvIZfNqoUUL3zIQWkxC+CRKIKGqV2A7p2ogqSYPSQEa8sCsXi0HChgDSZjlo92PmkMHpkGCUXAkwl6d3fmy/vh/bBnMeH358en1He6TKmram8tVSb53zoYpVhj0PYaJkjtulz/c38mEdjr/iZaFWFSHn3Nheo/VsZ5s/xdj9qjgAiZWyQWi9TygAbmc6cxs+GRH4UDVPNUlv5m1TuqWaN0Sge+pA3pPy9Np/YsREygLXKxAJ88gDq+K7eNf3a8VR/rqqfSQf7WTmsRWA5XguwOEl8CXWxCH8q0o5vHtQnun/fcUnIvfyVvAP+PGJTV0dLJixth77aaVyTilZPMulywTIY19VK942WNU32bPf9/SN0koTDKHbEcLzL1iteJ/QQqpDaHtY8DzYZ1RrHGie/Fbnniozl1gk3XbjGcN/Nu29yaL6ZIxbrovDsYCthKfKHa+iIWU4QZTSl2FBrEC+ZUY5isIjVSHBo3+pEuJc4KqghoYYaEiK1NFNDQkJNQTgIFs5AcYle5cgUPGlIPj+kmhzkKBQ7bmUasdCd24ijjix1EpQiTZBwraOIYioppp5CsUA1DcsbyUkyMygln3FQyVAxIpggg4OXJFEkbmfo6FZfCkiRphTMubGYgichtLCGp2HIkhvP5+YhqGQhlKwgkiPxsVJMcRWh9/cEmz4RCP5GwW/WHJ/HmUih86+qb7qO+ix96WCsfHek0Pe+9J+pdNxOKOo1hifh8AmIKhG3zy6npRfCJkKkKNFixUtg5+CUwrd2PLpd0DCjThLfDkrILOGAaghjxXIvQX2JFsoH7APsC+wH7A8cABwIHAQcskJ+RAG6oRBFKEYJSsvyGc3ZqkENalGHejSg0Vrcsn/RYpVPz7mgsRf1iYMBiEtDwMc4Xy54k9IlCmh82VmP7uMYgQcWHPgQQFgr6r+K69+SmHQbC7DBARdJSDaeV2vZC+siElkm7ixCiEQUohGLOIsXlN0dS9Sr+Ub5QToykIksZCOnmrdD+ShANxSiCMUoQamV+Y8v346+e9EPqwLVqEEt6lBvDaDRmkCztUzReuS2FdrXGRwV3L8BwkAMwuDqkP0YWg6bMDzbCDCyHLXGwmXjqZ2wHUe24Kgdw47z2C/36sQO/c3qYG6BklOnHN3/Rl9ggAkcBCCm1GoWmDYwl5a1rGNLpXpk0VObL6Itd8FAujpvP2EWBVJWCHd1bAsKwaHdMl8lScvW0sA+opEJcP5f279v5G7EQ48QlGkhUB4aNjEKuSiVySzsxEZqaNPLW5hhtkjfJHKuNOyGLGgNB4gXvTqs+NjyEzvpIfWeU3DIXCkCHZB4I7fl/8tK3njkhktOuORrHzpsr+02Wm2p+WYarl2jvpDKFFNNM90MM80y2xxzrbLJZtvtsNMBH/vSI8S0BWsHULOBcgHrEhZtxVo7F+2itoEQOrAX6ADgCIxHo9WH1Z46TgJDtuZ3tsSzmrdi9m5QRmhPX2C2ohVQkOA1h/N/rAv+zLvuxtv/DJ8QWfriKl9h/EvpqubP3+4WIpWv9xf5X0vDil6wTzzFktIKESFBV76keBPh6RY28RKlgZhn+J5uFi5OF6nweJqIiknYus0tBU5EEVIyChXDJfnuCYSAgoGPtpMXPsgE4pPTi+KQhAbxnxGYktGJZOfh/97aP4ReIQPoogf70YvP/d/dbiL03IC6qruzGT0xb7C1Dz3EPdzGR7l+IK28Znr/CLrErnu9Rug8yG66nmYsA4SYIrJkSEgRSZMHidq0lZAXh+PBCv3cxzc6D9UdWZ85J9ImNVNhuZmCIqH2yUQYiUkmX97LCiutstoaa62z3gYbM46n2fhU9fD2Lbba1slv2GX3M8jr0pceAq0P4lMowOZRubMvRiU7GwMZbL2JOMFgIntwQkmz0NhtgTEn6yVHIwLGW1mpcVQBHcbKUkPpn8FQwHgk9xuXErCfB6//CYPmWQ6MgRJJgIIUkB0IsDwCrbARSGCqV4RNdiOTD+QJP8GJX4Y3qaiEa1lswhRz0zgtypEMChgEdRLW9M2ot01gYAoUQZvgWXUjUvyWLbs+nEBhReSXF34lUVjf99MDnbP5HQB1Z1UBR9KD5xzuNIDxGHY3npiRk766q5HPwQYfad/0cTDsH7oV3gvI4rsIrFemAOethIKBronaa2593iZgaQ7JxupENSmri3WjPqyPG0rRFJ8KX48rTBVmCEmhVKgTWoVe4ajwhJ8k2WTSw8xkSSunFOvPL62JKkI1ipvHEfKF6f1phRZlyurk+B0gAUsOlsuQ/w+Bxf//tRjw11+LfPd1rzbN3eQd/WX+yxRAgN2Ak9wCeSjb7ELucQtyVx7VvfnQdV+460e/6lhf+8bnHjnqhCO+PI2ULzzz/Nr8E7BcN88gpzEdDbpnixBWocLYxF9SLu4zwU6SpUjzva/84I0zxYHveb5nFygs7xEjTc/t8WDkw14n+j+PfesfN712y0duu++OB/71e6bCb8Zc9spJvyce/vSdvfZFwFu/eD4Ie0x2xSEHHfYJDoNHgMUnJKGmoKRiZmBkIhMuWoRIsaI8EcOji0RdpUrQLpNfumwZsuTIV6pIsRLvq/SOd3XTX51qNRrUeqreYAMMNMgIzUaK0+h/DzxEmXDRJWedd8E5O3O1b/Zda+8lkG5mYvoLKt/MuUAd1h2PUb6M/aMS3e66d4dTr1lMdtW1bu+VoqdDa5AWubyrnzr50sViiv8xHn1fgdULyHurrN798swWjF7CDOnxmZzFy3rA0TqWkbGWuBCl9FoQeIKrSEAnzypyECu2Ig9MjvnhrcJ1qREhuMwNuy771ZIc945AUcmxGycUro9arsKVwdE9PrDJ8a086hwfwJncOHGtFjVLIyHe+6m2ZuQUgzCOdxr0JK2CqVA+VoMJ+PMWhfSrjaJU9sd9Vvfekjfd+e1d4016Er6/1nR229wSzm5fFBmNxAmjoBAlm7A0lhzwcxZmSJ8jB009DAwHYjQJQgFFIqh61iFnFDkmPnri1Uq3smaCYE+0z+KFEsbA4YtKaFmbNYlK4qqOgG6CJsVpxQrQBwWLk264xi1Pw+pYp6Sx1pvOFat+lwg8k2sHByrst2n6gY0EK/kcYWVnpx47kZz/Lx3Py7pPIW37sGXijnpRqyC782SY8CgmrVaxBjZYtuDiDfW1G+oEhOciucOM5PtJsLY73QZgdbbM8YUQWk4d5LKstE7oLd5aE21jAE/fvbYZBC1/RpmitCRxGQ9TsCC6ySvRpV63YUVGko4vyDyXIG9Gs6dqPpKYGOkyQVEMMvas2bHUA2255a0Rq69tnNRG5ipn/tk+UlHBqQHcNlcEyUxCnQ6RSD5yJW3QkQTqnaa4EEJr8go7DEi/lyehTsKDV7G657Pw09OnlI5yVFHD6rZf3b0ZM/YUtZ46MtTuvqZ200iKY8e1bxnOXG5viTKJZCwgb4+R/RiloLnpM9SPKDsr/hDJNDDg5JruR5VtDg8J5WGBqJUSyw0zoEmPhMRtSyLZNTdQZHDLPU9VHfqUu1FKyopFCro+aBJIynlv2gGruFG4AgOi6X9AyCay3prw/+XiiVY0kWGUPXQFAj2Bg77Aw0AQwBIqMBSqcCXUwBbqMBIaxyaQiKzIal7d84Ka5GP4SEf5lGqP2fLbe7YnaPl7PTko2Paeo8stp7j2ufnMdcbiCRVfAgklklgSqUV6DjQFDIvxgb2MrvC8m2KNvMY8i6NLmDQ/tZ3welkBGCK+nsQ5melLBxomCLBmay/LjXMONuJqlyvR6Pu36qyV+qlkaDoDPjlwNEeB5tjrTpG4TUW714V5AgA4fZO5nEXD5ddLATQYupEgyvS7qOIG9Z2m4pYlSmKQfZN3yFxIfoZ6dwlv+Iwup89DrTIRfmSm4cnq2m0kxs3XYfwehMnuFxOspPTNsxjcbLGcprkCTdpu/RziqOVGWR2EuFzw95PMZHbjjwW57pguk64P1E29Z5pE8jgTMgipKsevEaY/dp9aRmCYCCuMk0sTWt1IRpj6CvImo2ApK8kgzpnTbXJwD3Oa1HbVAGwI0sVghKgkKxbrgtQuhWSMYDrfKVNrnk5Nv/B1SHQMhyoJJaSZm9lz47AJ0waAyjGZ4VsI7RULuDT4LL/wNRqxJrQxYJ8lUMaqJlYsP82waBYteiVphuZ++O5Ek6DsjfDCU7DvoVgnGMSOwZTq5l36LbOjHo3WeRn10tT3/mvvmK25jzJK5ny5S3DvirNP4MGTc2OpXWPaski2EdZcLsLZgVmmZkpAIlK8mA/woIn3JGqZ05P7DLlZ8x26yLn9hBgWM7qG89mLNzJnbNkMWbUXHo5hXwZHfy5K95CVGp3y+YK8MI3hb7cY6dqNcaDYDebl6CtkEDbGDWmvrfqupXRvDgazL6gxSF4J2pq3yOzBqSbX8Q4tPgQO2RHO0EVOBUE0Q10sCByKeIYucSoIkhnamcodF3BgRJroMqeBIEvU5c4RCPJEVzgNBEWirZJuHJyVY+Uqp4KgmqGuFgQOQz1D1zgVBM0MVcs+HMR2XLjOaSDoElUPRYQ+0Q1OA8GQ6M5R7llJi6TGxNVnAkdlgmBr6v28QmhsNpGAurmHC49bbhSfdKwqPqwrPm1QfsR2+Oh2Hrf32OGb7cex4sep4se54sdlGLmrx908dofZ6XhU0vGspONVScd7GLmPx3099/xwzvase9gzLu0ZDaNyT8sSpYmqq93PI83tT1nxcbPu2ic9D0HYHy4LyPKA2gBkObD2FwQ2+ITAcB2oRZAtvyGUpF1v1VdXfxVC5EzYX0QT1XGjkGfT3tSb4kpkCmV+dkN6E5Pc+j2qVhgLOWhtIhaPGPOz63QglKpliImLEufbd5eFqakqqYVUxRsmYAZqZlVHZXMLLVT+EVnMkSKxaEuLRFXuQ9W5Qn9yjH4NxYG4aumSNDnHy4MBtRdUtGI1cVR5IopbWZMsyZJH0rY37E2nthNJZVtyOstXItaRK2nPYn0sWikei6aF4mZMx7q+bLeXuuxorup2nCKfjv0jviO+vj0xVnWe4VASdWYtWe5O7lWOWB9GeifW+E9ImMqZdKix3tOcHBa7WI1pukmT1lCfEZ5Hz0/dRLnfX656vS5dKjpl2QBxuWen9utv7l/KVJyKj6rXU8fdWJFFRbz0jXJ79IKVqESKMpJ6icaqd7MstuW+KPqiJ45EtxXUYgwDiKIEggUBx6uHxyHGEEWAQGmS9wqWxgYgUTEw8JcQeghhGAazB1COBiRyjYLMkaAudllpSXKRmGNGcNMUPScf4DP/q4kJhQqiJDEmjZMQEFsx3Med8QtJwguk2Hc6JmEAEQxp/ixZNMArdHweYg6JcgsmU3RWmyb0GZ4RHB3uIZfRgUMGoweoHRnwo9Z11KXbjI+TKAB3LyAqk8yrFBEx4FRLx6rCVFd4s1DzahSJ0dkTtoo/Mmso/HbQKWPDAI4Y9AE/AhYMDMqY928BcwJIKgzV3amg8DCSG6iwo6pJ1F0bDVviIWStXyhISaKWs94y+sPaFGJk5Zo+BvRshLldwc5nxHSBz3ByVgBSLN8p7OO2qXJVF/3WIBwZrwtIbtWrIX7RxoIcmGO1oMLg7BD0ZQL1BDNPkgyYGMUXtxtiHyejgPukYxI3cE4PScmCio4JqH9UsGalyNYboTZ2/jNiB6PkpBS0QdP3w4Lbok5InEmqNcmTQo0orMpnkGHEwe/5mrxV0LINa1q3immW7TgAfMhw5qpxD1MjIkda0fzTOXpOHtSBFdUPROPsuC2rHDDZeTU3bu4bSx16V6TAsjOA0eRBA2hRMYByEgI0CChX9DGj/PmTopdoGuFinF3eLbjAUTc5C+dVggo0aZZBHl2iLJbBjPFnIssrNtugEZLHr4JtHeASvR0gu69kSll6T+M7XBQsN+hZxEkEfWNI7pVXEUVsHB2TZI+tlNIhp32ARaOaBjs0gCewUSnYcNP2P1SyNgHsPUmNl52KHBS4Xz+nVUmJR3RUFPMbfqK9KUQfXNylp7deF1CQ14vtkrxkEm1srZ/g1yF6pvSPdgPcxj4jaJiBXojFo2VSoT2EfYhowTt1IDTaE403TjuZIv42kPp19EAw90yPLe0tTmMYv6IS/ZtFwvNHPAEtsSfNwCO/THXfVoo2CA6ipzNG4QajvZ8ALiep7aPex9b+5yl7lgj6qEmegFMOGh7F1rYiGK6MUhE1xozaAfjAzY0woAfLIvY08H4XtxTxCzyhIdr5KDpOKyK9e3IKH1ztgAQQx1WqEajArx/jdRh9qEYWo3sBr0JUwhNUxLBMhw7rQvRKYytIGI+zjMS0BclY3FuFRoHV6zLAuxtERKsx0uIiRI9GUMmtqB3nl/lUO3aHOI7A6IDV1T0/lLcEuQ8nSvq4HontlOdOfJk//wQna9vvw7ilPWgf3+QnOqdVknUtY/fTUvFU5FQrRSqFGb7hnlH5TCLdG9dmZnn3mJmUZ9PevtXvnTrZJaPuevdPmySu4Zwek5I1Kzrk6cjcGCCyjwqBG752d2h+5rO+hgdEjw9XzXhqZcG/0i0HtYCuWjH2Bn6f5wutmpkW9nXms8iw3WWE+j5GXy8uBaHYeluMdOjNrFVs8DBX6Cak4hh4R8VPXvo8D/DAG0Rybew0WrxoJgk+mPTizt9KTSVBJVq68oy+D8RSAwokIf48Q0vr5sxVVUIMIrcZXGx9a6xYTGVkkr7hxQ8/K95mZzhYwjrWvbUWiwx7HnNOK+qpiyXJdFJWg35iXuqHI9WB+Aq9qcaxQjy6EhLVxRT94QmCAwTA15+f64mOfi9PF6s1daiwGCB6QS+UKEXO9xbkTIss33r+XIeQVRp8Wf4mL+NjBIiq8htdnijZ/stOu6sIPAKvJU8XCqThIIbxwOA/0vcaNLDqA8RyLivvLW8OjYrGzbR/o2OIBmycrpOsz3RxRjBgpOw5rpdjMiy4g5rqRVF1iznPhAN9+fpZdwfA1Z1B78POrs11dA51b7S7rLOoAbLSXE3j6RkiYPMhQ1+Y1apaMzEI6kW4wiKhUWbJzDcs92wUSjwbn+6r+QnQEPm4Z2i72QGAx3Ex0LkULeGvS7fJyFrA2Ijv9Ge29qfUlykxkUelqgiPy4vh8U7qDHFBBsbVwO06umDj0CHE6JnSC7Hh98mE2ku6aQyer44/AaVIo8c77UZdsxATIsqDIaUsl1NWBsIEEkF1qGZkgBlYP75Z0aW6EhzLrh1VQviZWPstwN6xSMtw2u2dS9YnJUbDkNok2c2/7RjiiAiiVJO9pamXzpbHu8tD62s2tF3vf/hVB0HGX8rV37ILzkuZkt/Ef4a7l81QQgyJaRrmCon+oyxgzscnaIuI/9bm+qJM9zc06IE2D7hlSJXr721ZntBAfsphdWNnmERnjPveAkTx93GcQYy0RzWir4Kpg1uKdrZ+Iqu2tq9BhI7QYyImaVk4t2PEZ+MQsmoTYOv+gCjnkXDfO0jHIDM+iZBU0U1XpCiRuCwatX/3UxRq1CokiA20v0mnPNLh3RyMSH8G5BCTAG2SSCK78bsOhA9eJ4Q3fFSHpg9JN3tE40U7dmgvAscBY2Cozd9pOBElOXPGkkF7hxbYENPQ2VWu6JCjJNqXtttJt1J2e4UJID28MZzRMSkUR4wSNiIqoQNAJpJ7EKwMQT9f6l3sSulehemsmyB2ymVR7Rl3grspdUkjfXkxAlmuhiWOpvx8xBdfQ0goZV79xKmCBhixGhcR8dja9uUkCETDICNOZyciFQMjMSW/y95dtMKTiS0LCStWs1/0VGtPx5lA1IBlj/2okCpC4Gdk7NRJC5kSpgEpWb1CEXVjBzCnVhiYHqJJC1zDMzpE5hLlWRNaxo7NVwyGby48QOF/Z3SIduP/8iRQh7/jL5ZLoNJ4GExlGRyD8hjK+p/VdYBBxZwqyWIoTKRh0UyWuhnaTe0y6RGXPR83a1zn3IkSHiJPJ11YqbaObB/bTJwuV2H6bKonn090jpYKGz8RxzNIE3OWPQmVRepNa2GAtzPiboQgtKotExO1ca6uKBpbBX9pVTOvrMp34UWhqleIwnogrhVhOjun/+6AQdNKiy0qzZB32PC4PAZyFeEyf7WPhxgCBQYsyjucfmztV02ulbzMQcS/ayDfNt5izulTEi8c+bQTpG0jOK2t7uZu0p5k29UqfVKw96ygHsT0QUYnwbOS1DyrOLw6xosnwNR9Mysxe1YTbJtqSXm01Ex7mQlB9/G1hcpomDHBYjG4Ig7gXgoufxn6+eVW0IY54522kpaYD71TExV/h3xflVrGPkqacnV1YPJDZCGSUfzA5rP7eDd0esJtRCHjEImRibh1aFsSytcVWxG3XPXlA0bzJ9Rp1/9iXPP0lCJXPTR15Tt+BxXkCis4r8Ovznwp0WhzLnj27MacgbnplJCeLR2cDTMawbN45AMqPj5mUnzHwyKH0MNl8nTvO4vyohHhXjFOuNJpMl7MWxJud7V2i/IfFWNbRSlW6p1Dnu0n5DydxX3OTKReuQvveaoLiBq51wXRzCBLV7QdvFho1UYF3Z0FneMOIJPidLdsqS4nY5BYGkNp08x2V789NKhNwWPzXQwITnDJcUXNqOId4cTPBjn1KlsSTWyR64hKg/waAaM7xxjfhmOofHp1YqDqlMSRRA7hZJZB5DLkhlIGPto95hv2Bhy3tBWIpZZSjnTv1HpFl7TE/TNkfCzGwfTBxbeVtB9aWMCL1ndFXrUoJJmLjWp1DWu2COmJXg2TLoQIzZ6kmjyktBRjfojXt6jfavn+XmBLOGnkBsqbEh4BjgyCwwGTCiKEVyuLHMbLmwbmf54iqpev4K3c2o0SI1D6y3pzKIKRWF48TZe7i3kzLPOB2sCXPmhXwE2NCJVfhh5rUFqYKSmv0JL4ezx7hKZrVjjBuYg3RMl460hl7ehIY13DTHXFTOYWbWR4UhIwUMEHsFJRRsbKdcY7lG0+FibJXvA/oS8quR7fysAdAJwHjZu96x4UiW7ePPRImtAgyPALEyH8BcTocfZwQb49ELDlZf3TGuIIINTQHtnK5a4/Epxt3NhOvmAaBj6h09Kn4bCQ7gMXDvOJBoL/zGEMh0X/vTrGnsRIpK4bxdDabg2+nKTBuiEPgPeh6zyEzq7zAHzEeSR9BH5JA/AyxjZNl+KldCPXdURK7ILQqd/Pxg4DgPTRaKyjfa4fWgdb616H8AiE15v7G2p7K7PdrvfUZXbvEfAWAH36I1rDMX3fQe4pk8lG6YcB+AqAEcPLzCatvi5fVz860NQ0rb8Wp8dAmAZhgv6hXk859Y6VjG48hLd/FzDt+tpGjdN45wf6D1CsraecWeI+ppqaM/RdJnv6EpwCLepNDFEjjcl5dhrqCsaV9xRqdwlPsAfZL9UPdFeZq5pHVf9SrBSMIGozxRCbLZRmBID43OMTA13V5upt+w0vQugEQAxhDoRiAEgIX+x7yWRxwdPvAFBOAeUb/ArAMKK2UIz897og6WlxUpwUSZjHjzRsZ3ZKtHcXRJH4PDyvyZFHoGTupKzjzGkDtebaa0ajs1Gtr7akgZqnaX806J2U3q6nKIP+I129H7rBAVdn7Wge6W82r5qQBhFNjpEP5dMGl3Q4EpE/lE4jxayc5cyh3qrwfjiifUVTOtq/qvP+tOqq6tX5csZ3hxFTo19YDXgZI6C7koxhby5HaTQPiBHSE84ksbuSRfvUHpbu07UApLv5whmZL04wzXngv2lqbMY1PzOR6Z95BVPT/jRKUs5f8ykCrP5Uvq9Hv5FiQvrzFx0aDbkLd8JPdT/NwF/Bm/SGRqfU0UhMkqKa2Q6H1AnN9QxlLo851+zyGQ21hBmTy2vI7fPsv84bZUE2ucsJbxLWaWjvcoY16RoeRxGdiO+kpKacoVbUTPtz5Yc0GutGD5uNGAzUZ/+Q3L5RH0f4UGd0ecwG/N8uyE6peJqfTr7Ihr4mAkzEchXpy3WaervG3khMrr7IxRJhGaC6zudlDpfBZHC4dboaq41duofcsYsdA7XVHX2x5QBk9h+O/nO8K3JbKaPJ6lLPAuAbAGapayUxrbLGZlNVl6tN8wBYFXNYOTyXpHavJXarBwi+fAgDeufVer2u0ZFdVNYXiFeD2lhpalZSEkXZjpn7adDnD75kzHdrtfluo77lRjmbZdOyMVovADI9m71b3t5f7clvLBHSZitpOFH4Sxe4C4D003W93rBQNTtnktmk1JeZ0yAMQZiscdssukN5GR8tq3stqFGFjeX9jbXORpW+wsKDMAxhkuaBSdOszDg62uuV+jW5AV3FUHuT8f0JSEG4F4Aa/VpNgG1AJfaL3gtn9Pom6ovurG/NlFdvqB3zt+3RLyiDZLIpUcrdd/jn5sX3bCnEF/MwDFvM4xNFdB84f5hPlIku8ncdpjGJYoj3fI5hWNPnfKIA4p0k0q5HHdEth3+yP0zwO36s3/IjDoMyiZF7opDNrreA0ph4CSGdfx8F6Nz7UqKEbviEIgw7EYViYZ4wf23h6whcCyAnx2g4UYLLZqbRSjPSZHgp3c89NYYMlQ3CWXgW9DIlJI5iWGoOwXxZEbJa0nJVDtBaFy5z9sm3ABOyXit21fqLSnvK68oBSM+5rBDtCeOwBIByWn1bJJL0LKVRUABENccVkvPipQuZtVRRSVtRXTUA4ty3c8mfQ6mLw/RNeG17qEAdlKmySEcoWxlsLcXdxbUQTgUgA0man0PemZAv+WIJ/6t6j09fmB2PslCkPtt2Ww3OA5BK12dIJBl6Jn/v1z8qjABEtY9JyHckJ561U47xxFA44IzoUQ0mytGfxXdoNBYWXip4rOKpQOjeAmsGtftmKHiB67Y6ud6Rg8yWYujr89paoae1JBJqj+4wEZtCdIyRTEsrTJVK43wFBlvMd18qS3USxMYQgFOEC9uLIpai3cTNzSwKf1PiflY9NWfhR5mc6UvwIlo51f2ewSpP4m5tQcEz4cLVemrd0Xn1Fw6JaVBD1BEOsELjDmqT4LFlMgvBotHuIv8th9/dQGXYBu4Hgje4XqeV464/qXfb6whXS1Ek3FwI3TGPp7wrGhpj4Wkf33cnvfEzRxRLVjNkvTTGCMV2kX+KSRoDjzJiXCt7Rij+5Tefxmy5pEF9ncxFtTu1WrE3XSy579XqjVrvfYk43Wvlhe5elC/2xG+WK+pd3sLG6FRPWKnXRXFfa3mkrL2eHhHVQsgGIF3szZcrOuK8CiEAFwDgsbwZUuPtXlzDAqASQhuElQDscTa9BwB9B+gnJTszg/5MB2+H+DTLEr4fx58et39M2rMRom56ubqeFnUVcTARa9DvqooQ3sZoWRPuLi90BdezRFhaerZZqvtfIo73VJj1Aa9AInmgG66jFVcXleh8sx7ll/JshtKdJc1u04TspnBeVUSXLtCmp3e56Z40dQTeo0JUW6hrTaaURoyh80bEWDp0wjj1aVUi+m1McAojJdJwjfzV20OZ+aof9wJMg26/5sPLGUb9tMc56IoADSeKcVkrPUkcaeSg4blMYbt3flaiiRapLi6GcJZbdV0m+0LpbX3qO1J+r/EnKgMTsRYV5P6GZYnL/CJ5hR/Ee2Lmo4g8Nz+0rmrGo+3Gl3ekJB6HbvgOnkpwhrVjgx4ff8RPWHXvx/g2vmm2xOYLDzFbiwnfsMO5kPC2lhRG680Snjk+3xzC11JcKC7Ni0V0+lAsTyoR9mnt+dq75G64iBVXQ7epb9Zgk5xhrU5L5/zFZhfWDDt83VBmVDNkIJeErIbo7RRMhK36nqvOTkVj12z2jDQtsPpHwfqe1VsLsIvyJeNL5Mwap7dOHxSLjcHqcHMJ9FQWhMsJT0tJuMZQQJL6gurIZBSIFUHCunyOP1/x6sx8h9oQJxHHe83dsS9OLInXH2D/701MBuBJAGTeeGnhZP7wfPVLC0hMTbuTXe9WISZiecLOcCAxVP5cKPD03hFRZunGp4Ohm7upDOuC+vGi0vIQ01te4g5V/0L8SRz66/uCpsZkYU9ZIe6uPetwqr1xEvEPOsaE50exJM5rjd7X9t/+Lo3GIiyyZYLHNlGOcVYoHHBEDagGIxFnuOAG22Nzcr03goH7A7YMakNDHhpu4ceHif1fsOOKW3RUniiKQP30RrOKQwVr6S1hO4QwACEjzSSVfpmefLyp7kdK+LHK0xAtKm4qcmEQ+iEEgj9kkqvpSdua6xKpzP9UnuZomdEBv2tp7a+u6u6s1EoDWpe7NafG0dDX1Sp+etz+Ip3ZZbfpqMtSCM0QShR/qvU5ebk242tZQ5PgHKwGgJ2NZHHuQ5Ob/H59UAeAJoJR0zAwDQpgGlQvNaoC93OwASZiicLeqqJIw1D4YHpVVxXZDJXLe0K24R6Gw3KI13agGFrTwSfKEPrBYP03MrwibQt/3jc0JhEh+IU1GIYV1fAJrxQsqQ0U1+qhhSzuvK9xGFWDxZFANLLZsCzFKF73I5u97icOxiBKmf6GfQjQjPiZMYYh8ROGmUJoeD8K0CCDK8y+MdP9FEDVizfuQYDNP2I4LIF4/RCaiNUN8YkihH4w2MXherPd/jSKIcdxAfTj+k/dCAd7G0IvhC4IA7j+yxtwFzzXFaiuT0nOv+HnF9HID56WHgTgGkkN58aSskigGuVCqIaQu+hjlQCOnc+uQpNqXxRMf97trxHwGkeMVLQY/q64oab1Rn5nzZWd5XzkSEDbp04BKeimzxJhaRfpAeC8n27YH1tCXXlFEwJn5kNi0V3lW789Eo4+jJxoxPm+Nv2aJyvi5n6zdyLvPQmlu1jwsg4AXvqbgqTP1fJF+/byfS6lxuyyaT/5QLsZcZiItVOX973B6Nc44x9fnyYDQCvqSeW/lzKjG/4CoRw23sXtA72/z2/Mlrnn/a7VfDGvQZFdPP8LTcUDk1UskQcfJPMemI2yFIMsjrf8EFQE+A/RFGov0ddb666h/bX9vTXu5WqVpTu0Ye0OlWptuvNaVe4jE8yi4O4khJGJTRlqBt+Mt3Zp0/eW0onx9RGeDSHF1C86GGiL9FBKY45COjULwiiEOWhhT2OpJaZUlhmqi4byqM6xa+b9Ap9DGIhZqILmyFSqPlXFbhP1o++LRec2LVIZr5zanZmAazCg6yZx8olnWWzsR3XQCO7Y2jPKjKs/E9Y3WdDzWchPStJOMsDJMTG5x47LvgPM3LMFZWPHAFhPB+s/IhLTmWSHfizR1eAPBBoKEtzVcRhORCGRyR19lyS/Hq2QywaG3yRFP+zkEYUQroIwZsBN/A8A5G26W7dUaCsx/+E9y7HpDiVStb6Aq9qRyrMj9uLOplhxW2NhksqPQLyCIZFL8xZgIlafK7/YKSteJ1ftWH9OKNq3YY06u3f4BkneWGoeVFyvQknsFgA5Ty2/zmZBOAyhB/Cu1ciIksoTiM1R21Cht9kqDcUNFlOO47rbLRatNJu6umMqo7lMWTPHYFwtErs11530v9LFHxyanZo25/AtcebTW9YK0nZuObUjV358x+lMZ+hYTt5HlTZrhWF7pjW/pLOxvKTV6K6cPyTZZCH0n1fi5P3tNO9N6OX2V/+5b8OuvOzeJddJ0btLm8icjVwX5dhJ9OaP1LjV1b1IZpJ5pfNg3zylsu/T9ylz0Qm8mATrHjOpmYQXHznhTT28iXHi/BsObaiZHe1zKv25OcY/gu0vs1QoVTstGcyvmPGIeTwp3/DU/42+QLA1FE/1p+N1BcGlf4nJN3dvUtkvzXUmhDGpD25/RvwdOsEX2HD61dNQr+m29SUkhsREcoQUC7vEo62hrV0mNNoNce6WcKigKZjororHQBkIWyJs074Si5nTumWyvmaaOEs9V45vsEasJzR471F5D4lcVb5XfZfjDDnT4z1N4XCwOZjgfkKRX9yzBUo7RO67NC5HIlVU5K3GhCzLM1muMl8CVTFbppi38Cux+M/hXrl4sOVvSRZvunmN4u30NdnYHXEleaujtPLC5qyRxmqj3V5jaLFb7FbbqFb7q2aN0uzozFiu0VimmHnRbl6p4sBnXmad8lum+P6BLf8KHHnqp0zhR09vE6QfOzK+PVu6Z/urQmftc3L5GzPtghPHDOeOWH3Q1JxkmcI/Mi1EldPJbdbc0X6uF0jwLNLs3PzVSHuetH7kG+u3WpKZM2f4S7Gjjul2myfMbpfJ7HGbJpplzEd+Sb+a/kta6qep8aepCs9+XAPhRgjz3vF/+UswghDgI46sNChj6oGnTPVqVuorfN4rKSwIlRDyMl0WneG+QX/qgSlwSUxfD6EYwrta4qBY/MSBmYrcSyucyRDmQshK8m7hiO5Mz8gaeV0EW0djVSROVrSJ6SsgzILwdQilTH2oJks95l7dk34EyiBkAdBkkNbEwK4diZjclj9luJru59bcQ9lYFQAROoisxTI9PFHl/f/xrTj3xJbkJH03BBPkaR/jZO1tSktrKhpKlFwMMFUQfgnhy7buehMAw3T3mMR2040fVciee61FmrP6UKtoAv3HoLmnghrepYB/kst7NaUAE7JWS4Q/Hte2pgoa94nZY5QjLc3hGmOL9xnzFSO1KIn1AYh+MZEQIqUQfgihHPBG6mWEquztD8mzO2em8rv2PiOXPXF1RmrqzF2TJLlv+wifP+3yiFz+yJmZ3KTRbePzGqYQOVvk3MfcaUR8sucAh/uYtv02m4V7t3C5R8R8Fjsl6wKHc0SnQyjhRe35Jd9Xdz6fEhRm/43/kKd49rUWqWLboYLlB6LpfJdrKZs1Qg0I0oupxaxe4mzyfKN4/xE/U8Poyb6PnJZD6GIxIPoEJzxTFPpP+ISSz24r7BSkb0lL25IumCmw7q2gJb+HE166Dyjew6FS0fc1xCczFLdHrcgXn2C4WZh78urDuUv8JbTG8eeZHszzvm2vQW3eqqFClywPZCuMealfaNdNLu/uqChvbSnLPR14/947adGuxV+VtzCf+Svxe0b56r7OAN7xmN+v1fq9teCTpKYZe1bBfkyU2GhKpDHEQvTu4W42JYLELWh4HFH19EZzoggbgFAK4cD87RrMLrpBhJ+FAEID6V9R4doP/XTAWQVolhkJW/+IeDtxIoyAk0HyNkAbI3PbR7LCCtbBJbRFwJKiXti+HFtCB9xVxqwZPMU7R2RoTrkeThliMClKyFiLdtgdp6/VpwpbPlqwyHpHHTbgBXQjV1ak+2DuHN17su9Sk8P8/f8YVBHrh7NR221M+pgheI68UPdhq3wn9Yunv5OzbXwjtMCN49uzX58x6Pu6tpOM1HHyKdXyk4lY4omVqoms8dSMIKR9StniFk0wuT9rQrllZ/fJ5aqnSBAQ6gUDM15XHBO8wXHFO7Zqs0awGC6A8NI2twOAzwHolDV8We5d3LB7DL0NHZxi8BaQmUzkcGDDzcj8ZcWjxNaoKM1IM5Kh6TFIFzuREsjXCu8lGWGk+4B2kk+ElrUTw5vRTOIwJH50YoWwKtvZlhEzvvZz/ZMy3HLqusG3iHIemSDaJoUc5jCT8OOG3j1snN3UMeB+hlHcuwvDyNkNAEKPhDU+Jro28T/MbkZxT1uAza7GhdbJyPwU4pchUQBruOwY1hD3hoiEOPPLBJOkECbPWVLwon9+feVGQy+oAer37DQ0CNRrAuFVP7tGVgQicydaAuD7UT5TFBz98bVy17u//LJBUhRJA7p7V81/YGn+d9i+F5HHOtr/6Yy9TJqSznx0do9TGh0gUtkpUpQ9s+LejA6f993l65YCIb5IpAsEMBF/sUi0GBfl3+isbA5BNUA89+BxiBeoI1Dz0iAM/i7upmwm3fKeL02PTPo0ykSorG6sAZ9YEEBDPUJTKlojPKPg6/HTPjGqpOmoW4paDma7u0OZwZTF1rqbcBhoL49WdPVUhQAcQC51AKAn3YRoVVd3RVF7DC/AmIvDBMbkmzPlOVZVKQBXpig2y4jzfNo+gH3wSINilTWn7PUYG1Nn41qPQejCy/YWtgDggtD67gaA2U2dvTXeqhDLR2MMByHG5B1+VKRMs877OBOtKzRJstEQnPBztz2N8MEHGiw5RQGwhMTXzLHpNQCMdcBYmKqGhzA2+oP8n8lkZr0SS4aRSx2R4l56T5yej3WuQS08yh/RD4/wx1rgMfFxeNx7VJaZsHIWwkbdjKEzONnVRZKdnSQ+bSWJ4w3aSgF7u7txoaDJjNePslJ4Ih6/fPEUEf/WRsFZh06y+DwSZZSgPsXaRGPiQXxEOlZaetcfwYP0VtfC8Vaml9l6LmSc0xOrJXJ4DFZmvXB+NBs+qjQDYITQ6tB/vPDUru85uYc5w5rV06V/etQKnn3eGRWPO/5m5egn0436T6RqoUqxfJaMoAjZylk0JuEgZA0pKEAbUmSEQxa9/6uOCHPJcMZhF/1iEvjZxrvKqz6nUDBUrpLxHR6ZzJMtl3k8UrncLZO65dlSj1smJ3f4xdO+o4SGfmjmfkcilYolEq9UppeGbvu7pR65XCrIdJlkyNBowCCV6h2aPr1nfJLNCTNWBSNjFSzd1IaG7qAo8AdJMowZmpvxU9rrFp5xmZTqb6r/GxPghIpeQUu5Rp9CMgRyfXBhdnLQ1t1rChSuClWvZtamTAnbhrptXlUpbzEJgLiJg9G12T0ZtthYJLimNiMT9g0cPFrVqP5K2U3vZzNoWJKQxX+Zn9LY1RUuQVJvpz7kWQnAwGOM2HmSLHF3VHTFSr2+xhdFpN6X6ZYG66si0ZbqgnxPzVEhJ9bzV1bW4lc4Q5qFo+bCOgw7YdG59JWN28TJda2k6NSFLPIoKRddJdkm/3wBpjnziUxepOx4aQLCIQjNEOYCUA9ALoRWCJ8EoJjZMreO0rbXWe2KNa9UVyIF9FTcpCn4IpFotzgDv7nwiu+h1Ri2Ldvgck9XhzV5ioJChTZUX4sEE6vNQOkmoWiTRF5ctijf/K9FP3v+c/QuqVA3BJuqoupu7wuZEv6APFm66ekM8po3b5uVebC+fn97W/2+s3NXR8fB+mhbey1XdcrtK6LRlWVl0eWKxWKQ5WTlo8mbM5q7NWdUpVqSg0EohJDOPZyc/AR3H/eJd+owl5HaDJYzpuri3qzR6qqMZl1tjc5s+s3S15qN+iqamRT1Prncn5st9/pkOQqk/GHOzpX5/XKFa/sOEluH0pg4h5ANYLSpANghTIRwL4Rm/m1+GQ9kA5AEX54y9eKUpAOJq6EAwvfhli4EQPhvYrwQgNDHambBw/yD+Z2mxrQxPxNl+nUVmJr2B4QSTfLzGBydCODs9K35NJSjCOXlKQpCity8kEJRUGmhz6POk1OzFNmzs+WrshWzss1bJxT+l2SEZYpC+yKfKEw5VhMPmIgGZ6u8W40ZcVYR1P9tKMlkZK2AdUjBI96D1T8p/OWosHGciBJ83SSGQwsu808KE5ufTfvZJWV4MQahY/oCfVwm4cSNtt6UM3aj2NorJSiGURzo8zF1QoHDKA72GPAYbgj1sGhMws705wVQgCoDfqZd9Ljd5VKrXdRFqqZOJ1NSSH4KO+X96Mx9FVv/cSvexuNrdlZNf7Ld+PHFNNYEdKd+iQvgl40P6AAQf3svxfhrC1RBeAeSd7M0ojByx6rZE/vi40oSWI7PK6c3TQ9EZ4vkUyQ8ZyIpLjAuWipsfoGdmsZKS5X0SUnRc69GbW8Tg12WJH1fS2MQ2UwS0dn1cdlDL1a5UVPkOTnnLiQPJEVIBEDIBMXQNcgky9qLhh5uQB7ubkRRVNcboMPn0tF9iWXNjZ7FE57FA55FM1PeiCH/QC8amtyAPIy/FEWRfYl0ESaQK17MDfXienG9eAjOpaOHktaMW72WT3otT3otXcmKzOxMdL7VGne0gtCLwhkNOtHFjUFU96YxcC6Dk1jYm2DwPApnD1tzqS+kjt3fSOAx9KIQG3Qi8xsD8OS5CHPW9P5Qg+qn5KdJVZ440Fdxnq/iCl810YiJqUgKmnFQfbA+WB9Mw2t+ew9UuBQ60X6VhRDINwK+N/Vtix+V5QqQtTJWYjWswpp+dVqTxlqsjnVY269PG+QTN9r5p/3T2dMR/+DCbAY2dMAloFnV02A7d03nK1tPT772iML3DfDa/2lRIfDjRnzx4/+lW0dU5x7x1zlH+uU+ODL40uetoBxFd2H14veGuGYtxRK7jeE0uUiPNVfhsY3VR7rG3ApLFmIet2wSwqvc93TWIG2Vzh1bSjuw5G4bHbneRsPbI3cp/2qTv/ay8/Z4OD/bLd0bGf4TAdbdxgGI/LcbmY/R55fAKiCdNpdOtZ73d8ICBV1e/ae+AEbWA+QQsT5AFsBvLMt4wI97QlenGjVB0kxfHYWw2nq+5wJZs/1QCCLrYSwU5gG6jcX210Wo8hrc2oSdk9z6ub4ARl6DbifwXqx/Qf4nF/p8LzccePheKVO/1ydpY689a7nm5EIBWu01vuck71xHCkHkNRhTbiI7fYaf800mkAX3iv5X7xXMXlnLG+Imsa5RxTet3q8vLQm6Wd2QfEIejCCqruiBkFeYmk2Qr/Cj86eNzli6ehF066rOmvbE6DubBKonc8cCqe7k6ALGVKA+mCMlX4N5W22Teo4HeMF4FVjnezsE6/Hl49y0q1rWcMxnefum7bAa6Sci8Q4s0dKTuTlKIz1TwQEONp5bINx2mZE8s+IuLtGrCNSXjJdvn/+Rc0aIpumDcRMT2atr6Py7CZ+EVsZ4N13zv/oIublsxsItDiBc9CkRSDnSlMlAbZXJGWMdZLybpuIuPH2b3uw24lV+N9Qe9sx6oVffp9PK5i6ROHgcII7vIW0vKlbkDnNhAAz8Kx99dHO6rvmcfuX47xc/3c1f/E8LdrshAAcIFWqTKAgrsQGojeS8vYCZjx73nW6er1aH7JDTdVp6pdP0ZWVr2Wk2god83mHGAPnhqRKBEcAN3rquO3MTn75OVzVfUJaCyEWfcZPbARIagCOjVjvaqc6uWwIkiDO/kwd4G+xEhM8ccyUNgBjh9S7R5Cmo0H8EmBopLToifI37Hbs8jGaZT1c1X1IWgzeMAK7fVJA4WnwamJbf3z1Tfo4sSOifdj6jbN9EJgeHEpnFCXcbI2bbC+Ts4grAapZEvmsP07HPM/KGzYLAEpsFUBmJ8CgH87Mw5lR9Ub+SiOQ3WyWyljkCqRiKpu/YeZZ5pVMJzx8+B1GIMRNwC9/49bOlFkhp14/NMUvL2OXXfXHERgV+TxuLZ0zeJ4nTNCvtZZXSNtHdwv0uBGihPm19xviZPsBR4Fy22SCtWW7Y1ckT0M9oVglWI2880uoSOChTJgpW0o4BHxQhOIQpH5oDOKWvDLBJHbQXZ4LPUsb3jVbKeosIhDj3K7G2DYn6y7OsFkseTJ5z0bONKSX4/JH81rDYixMqmLEVCuyuN6MC6ki1+110oIR/FzTodsfWHiFf/llMelyb7iLMBiQ2yBRRhb/REu+w22w9dhJB+GZefemtn1jr7YmLdAmZhqb1sUmlxL1rjsuFOTzOnRMRIA9WWfRmlJk3h1mH1toCGQw4jeAqua+jVknsQSWHRmQqGo58rLF1o6OU4qE+hCnaWJOig6nb3PP2FBVh4DF3avmKshkaItikNTpsjO5mk1kN0EbasN+FCuWVApz9C1lVYfAw3wQCIIENmgaatY4VWtQdYYBumgV1k9soUhqEccAAHl9vGlibC9vzAjq6smLtsMOZsahLwjlCcwtEGEjFAHPWyyTN1v40MwXvcMPc5A/DA9zVkBYdJOwlNih2bXrSS8DmXPCjA4UmPxOgC+OYef5BaxZ2sw4LA5JfoLsusBvwQdXFcCgnzMQBlGqNtJRG2Ol0wqC/2gATxHm4yao+r+yK9uX0LjNb+3AnqL1MpyvSRtx/BSsK86Y2Y6qSoGhQbyGkpCDpQ5lCzghXj+njWqzW3INeiazBSo0osjQ014yQstJGkugueyMCpxoBvr+vFps20QGl7ajPPqZdtRRmRhEQZVG6mCBE4Pk0yJq+sCZaE/kAqBLcpsPAfwd6U+qvEUir0NEDvkkAjbYqDZddzopIrXpB9velsVWDMlwl9wL6Xr5PhDkfP55L4ONvP/7m8vjmVfnh/AEL3IkDP4h92vYlRZLPuodsqwihlhKaUtO0/CXX3RpmgzP9CWW1kRKaKKvLIWdeWOP2JkgL3wc2KBSJxoehacC2OD1DNjLOPxnOwG4DgAXmfjSLjOuv+y5fc+HBQKXCBiCEI2ZCHjqYx44kriHvqOXTs9vrxSyajatGMuEIWc8FhuSXBcTZAgIVXy4Aeo60q6M3j0mJkdvc3OwS2q/ATiHeUb3boOHEXf8Bz0XNtKw/y6cPLx5mU7cH57wUAuxPnp5wHsCSZa8SFDb2fcBP/fU0BoXnxzFCrVS4JNIpSA3QS1GTYc75aALA3Rt418wpksIzMq+M9hO0iHIF8xw7QaYtbPm66I6paidOSsuP7Kyr8ZpuCOV3SRVp81jWbyCseadRGHhLquUlQwKAVOAL9xm7MDn/mwnAhZNmFEJmv/oyXz+xrgDLEE6BWwvq8+VNoe/xwQlTxR0Qz5Rjox09unuczyQuA92x4b7ksBIwo1ZIPLxW3uoNcEwJ0we+3eVy7hmdb4LvGoLwCABP5a/tREJF56BI6obOFdEBGkhs5CM7zw1A49KTruT/+sl6vR9X9xyCw+uX8fqJmSYwKVr0ySISCAq82QOUoxJJp5XSUi5zYQqAAnmQBnl1fsOX9IchsM65FlMo2uN6Kj3zrlb8W6p0Wyn9Ln0fx0ifKRGGfGhKNk594x5yy0E531pUyQVLLKqVBjIQW0E5RSlL+dcrbEApQM/0dHvY5qvFJIKHcezHLZ+jcP2cN5rTAT3UA3sIDWpkMn+YFSXkqzf5SkidKUzR+ixv++rFfuu58crs1ZC03lEhbRHIpJf6vOKbEpUSUC+sJaHmBqcTcPpwev/q+f3dJse5DI1oLMb5N9vcRcoETMUF767sFq6i/s0771itioKKKKJ3dxQvqEB0z3nkgSsvc0bsLrWTw5vRbz1bZ0ec0PvnR9AOMFz0iS8JFFZE+HzGQxhmfhgQshQy56r3pKzVAhU0dkyURgE4ZCmwNy4SgH12WoQlUqt+l905MpqJ2YmsBUve9pvcpjyQOccWnLxwZoY1TbP0mmJpfKqdll8kPA4NAXigk49rjb/TbjLPTHOn5lrQanNL1d+d3LnWLJbeZZEGF2Ctxcmf6Gdwaon0KJoK8a/lRpjxPkfOvgju2u6eu51EcdLXG0vsLU5qXljz136/E8U43KVkUjRcn4umaoO9tUJresmRDyEriLbCWkLXoYlRiHxaIeCXbq0XxfeGuZg5nOq0284gZG4seoB6klq35fxxLaXl4I67kgtLnp6Apz89/eG3v3r8+O71w+n+9rBNV/PZYf9M39AUMQwIG7mn24SLcjk+31OhlNxqUs7ZmjTGhtsqkOgmYMf7Xjwr2aq5Z2TrzGNyuqKnsr+SahudPlW5u0H1F0n3od0lw5RmNXNxJRLouj0enEc5fU8SMJE9427ruLmhY9ylbVtHIF9NR63W+iHz3tdOjR6crjviXeqyr8Ns380X6mghc0ujlNfiAXGnNvD0zdvXp+Pdza5IV3Ho2D1TU/aFVDbXTNDMat/iHEXA3W4xgrxLl1bpuEprMLhjQhgt8H/G/osBaEHz5SwOe17PtS3xXm4bs3j/sT/yBB9iSRfIbANEgDFj2bP5jAAiTM3cICkf/b1knyi1ln1KqSO11He3QuBmv8nCNFzPZwjgBxnVfXG7oOwGAGfQFLBEunHCI3wf9xgj4fHudqTrQJRGq/kkAgYaW2lMx3rDBsgX2mNbg4Ste9/OZ31NlTcn0hjGndhLLsVJ5S3U8EwQHjtSsoi9U3igbTwj1x3fmdxoPMR/nE/TMpsNUbxEumR0O90I5KT2jDNDEQrEZ9NfRn4eomLZRELnSeKtBCcXQQfpVoZmfNfB8+wUHDNv6n1OMvcU95/oRnPBfhsyzLNNpDSB4dBL05Qs/Pr3ztuw3CHlHeY2dcYRyWPahVidp6SUG0UhzUI/KZ7e3CZUSYAgMXN6IDC8WFN4g7CQ9Jr9Ole2uWBR8CAL/TQzlq69NvOvvvnIWzWFeZHyfrdZzKz+ptoH03C8AdoqTJkDE4ypVtL8ioXQ4sI7xPvJkjAWXkTz+WG7WovXL3r3GQ/yb1J8Ub34xRkGj8UPwvHM4ot88wSN3r64jl+EunadjJkQx+EQtC7sI+CoPjY3B4A0rqmN1E2A7AVnANawcBVWKZ+oZCsbACSIHmg2oUIPUn5H8SzpRyFteP3SeO+DuZZk/SwLsuc02xEeW1uJtV+nC2t8jIPbi2NhhzaHYjDt2u7WGMViRXhjdfkz8AIvXds5tbV+UlwlUHiyOZ+lfQXCkAxaTWV1I5uPtq5PoSg2PX0ZaupMFGvLt7GVXr88sm0xn46u4jfnB1MycnieB2ISf16AanC4AuKaZiYUeyy1vlyZbRjbk0z5Cv2vLv7nLcC2s30v+OuI50D9XLKskb/jS/jvvZYpiBjcoFSlfTwHxklCrOz+HLi3ltW0J2xvOuEQViF8ewRS4ITMtEKyhsn2QL+bkAg9j/kTMgrXt1rD72rycrw+7VKnkyaAnDej9BZm4GrgRir7Wg31/OpkgaG294HDe2u5kac5zA8AuO6AOwmwg/RmQrgOV7NJDmQfzZK6++rLOnmTadMwxKs9Ajoy8YyRsddINIWCDWToqwEqxPRDXhjmI+PT1c5rb0SnTELmK/jvn1bLLf3bmsIBysTOZOHN2rcUrqNWsd9nnbDwHN6nn9j8dYciutodjrKYXDJqGgYBjTbIqjW3pbSQyd832T/tDOE8/h770+9/88vHD29ePZzY7X5beieaUa90lOYrb4QmFySkTI2drYRiacK+MB59dz+q7iIAYSZziEAcndiEuSpodHFLkYsFZnfpnf97cwmUMQN2NPUtrGSu9UHsEbky7Js14Qny7WO65Q8gboR9cSTvHtSFUXqpNeq66ma6Wmrky6NsubVAW1P4NHJ3Kf2Yvla/uVO08QoWBMf7L2RuJf1AscI1mYMKSOeqb4LYfsO5LoceWYurb4tqWMmRW9d4gfdCr0PCIlJu0DnBg0Gdg8EZ0NuJKI7cNbI7pG7+rnCosXTsFosviEDt25H6UK2jP+e6tz4d4ZDGL9DNhOktGKHDpZ544sKCjuMt7hUGCK5uxLvBZ8zUOCqgwpNELLVXLxhk09UV1kpUMv54N65Mev19sYz45K3LKyLZydYN73c4IHizgDcggMO3hGfFW3a+v3n+LE+1jmCSn/luFXFlvQsD8TOCIUSuIdxi6spafTTksHd/d9gupnRXsPpj76ekM+pO2XMajfTKBN44o57cEidyPt/eadEltrZiYnMAj/jw3ZuXz8r70gt8r3HLWHbxoQeRdVovWQqbA61QMMV0JfUqb5Dm7Vp5aZuv5tM4dEeDntFpLrgt/OZlNiqORCqHCHL8sL/3S8wxl20yM8KRPE19fri78UrvmF3xT69c15EFBIcgf9+gXL8QbFQtmQgaNoywDqYG4Hlwsi6+zzVfcC7oM9+5G+Q6x4ar0czMk6IXYSU2c+/Q/Wp7Xm9sD7P9VjQ06zM8BicbR79rg091gSZprdYL598/TyetezZBJP4EOGGfLnvQuw0JpXG//2Tkh2O6JJ4UDjwfHHDwtSHAExMeHuDCoTGlwEDbOcP2NlJNJk1a5QKY0LO/t4D1F/6oZkbf6r6IUZ9KYR7avmPcQVHwP5FiSvLiZOPqI38pxVK5nUxaiI5MwYmEUlP5gcElHNogZmSOVq94NFfaSnHIvKchfKc55DFy3g27mxPs90li28D+vD+x22SXbNdLO7YjOr6yTB1t3H1fIxck2Ik6JEP3o9oT/opy8CGfxBT6M//dli4ulx7tWesfKIHeN5NBqK461SQnkRwTUs5pRUq5kVPeG+w7Z+BVZXXu5FKR18Z2zafjHXxV6cQA3bBcWL/eHnD55+Uff/8rPsH+LAqjIApCKWW/P+Xl+bDwRp2aLBPOsx/tVQCHfPHEI/9VdfmwDn01/S2quK+vnk5Fcfp4+lCUxXEajGvItD80CLREwvh3YuC1hkpOKOLIjsvkDMh3aB7RduclOmlhdh0SJOn5K+ApHyQyPOMAIMSPf38huI7wmtawxNaUoS9+e5uE9V+8AF5cXjx9eIfX8Vq6miUBpVnTZ/1vo98gUklRZkpOJRNLcDzhdKXwtFbeYrVcp4KRtrruNq4zu+L7y46iAM6D8+x4d9hl6/kk9JWRYvdMSyVV9duZrT/ly+PnnNaDNLw1aiU/t+Hs6Fb8xwShRDkM5L8iU8YAfpUxwxrg8b7F0sbfXTso3Asbzvc3+OrF+XS9K9IknGtrnsaONzOPb8aabVFMmkNI+ju6QGL1OQdkTFawi0HhPteTyLWtHrrQMy9tNqBFZmdytnLK0RyFsXc9qVjKwJUtNwmabraT8anbUozUFKYKF5iIwfSKAumg6Ip1ig+iJrRq4hJcX9EZYwQQNf3M2pWe6quGEJPlAIen8D9/3G3+sL1Wl29QtRqzg/gxEZ/cDigfEi5M8/4jWXt3j9remYwS8ZIDEP07AhW+KH3dfYsrlBpeHifiwnUXI1ufbJjHbWiUfS7IdUIP4QJyAl3hgvqnJXU+8KUXaw92BYFcdoNk/H/sBPvsOpN6Bvjp7f0/3Yf+jnl48eSxIWuwABMEIMBAh76HBZPXQ7VPyvLZxPwo/Q7VyjQNHxvdpSs4tiSnCyu9hAFosb6mm8d7asePAG+wD/A7BZF/JJ/AJ990D8q/MMXXnSHJLRHlBx/pViDk9hA5+AC4L0lB/1Hw/MlTyVqdJeT+lXrxEHqY+x3Qx8J7j613Xex+oPN7fu6CRKezb17abe4+wZifqc+95b7m81xX3+kCOIP70i8WCc8efL4nD1g3b/G5LNXv7PcV3+IUz+9brj5377H7wft/9BeevpScl1MX4+9Jsf15JN2M/WLevm52P0d3j3yBLlN3hvKzbmE+FdOlTf1OwVPJ9PirD+U1zl6UmI4yF33/MWRg6a643hPZPzJ7T2Lv69Jp+m5z9hpLP3FDuhEXSSBmkkZSiZ14/vMkPhmDHVSJ6ZMzpyOPS10GUyjwE8pQBrW8oDTLw03V3a7HfU/1OLq84dkBe1kqAuC/OzzJBPzOp1i2ZnVZXBrW5tLfHEmtoT26U0rs6SAFWVjY2DovWBer29ucHdnaczRXxZ4MSSTkPGLVxfmZszNakKvGvHsGrTm0i8dHLd5en+n41P0k9nSSTqngGpX1i9TeZm22H2PrvijwfXFGKCff98gVPDyu6xVz6UI6L+7xSGqC5krIG6bpJsgJNHawYWh3H0+BJd+BPgd0WrjGHybL+A1xuPDI85xgNAeJGAxV0bBfU+28JdJU7jk4s8sbiLEci7ApNQe47X0SGg1M1aPgwAdwT+yhBcjrxgJC4tQCSqGJE2npAoZB4wKeRIkmwcCwwaEalMLROUiNgZpqG7yC3SBrzdbRdm/gUCZPsSxVy1rpNkx3ddo0yd6hXe1gwqCttRKUxEWTIaa9W2ngaqP891q52CVy8g7UpqoUkKXHK74pBKwBta7ieStaaY2ns8b11ihrB404HWo4Td2t3JxcklhVNqh7gY1YuYoOzYZqFisyDclqPH07B7GKPt1pUNxu0CQshqiW1QysrQ3NgoOaWL2Re2IQtZvrT3L72rM8SAFBsfnBd6rtUWOv+SJEqhXluWh1vnfCSTFixYl3ymlnnJVgWMbqr5k/57wGFy2wz35dvJaoK48kXpdc1uiKZClSpXnJJwdFs/b7WOvlytMh3wsFgifhyxugm0JFil012FDDosEQJQEoVRYdylUYLmCEUUYbaYMxDujujaWYr2OG97xvrPEmGKeHnnrp7ZUP9fG5L2IgixzyUQBrrKWk8kXbxmxyUzM/+RaFSmPAsKNqumF2e/2BNbyyR4479qgfhFGcTKYY8LFf/eFPLFJmFrvQNgmz0VemEeNRSCck0ld/fhlk5TnokCw7OeGwIzpm2uizf+ozDEHsUZnsE2ycpliahsRbP7pQ/GeFWGSzKplpccLxTTfVLDPNNild9Pp5liHGmGKOJdbYYk9+HHGGMscd18yV7Ybbrr8pPDkSIbq36Rts7SsvDTOnX9Ot1upMoO+iwVG84NyQsq+7sxl2nNvR2N3HvnvxznN7It/dYn4LgN1GOxiD17RHa0ZvHRRur7epFlN3bx6svXyG7Jxpl8/K9QVHL7cKHPO1A5cvSStJrDaqlGrhzHsiIwSZUwSjaUZJ5UgKStZHyeZAUjCiqigE7UFQMFBS0IyCAkEzBkoGCgqa0ZN7VO22FK1aQXdCqzbph1/M5WV3zf6nIGZjxo4tm8VWg7ffoosd1WoMq4kbGNqNTYZ9YXYJh9yeruh+pk5tvtxEfAgyeTDW30I0t/4fBxSJpS1eg4sY7e5rK3L0cV2Dg73Wh3EyPbVtcFTzMPbeCxK+gNwqrTqLouurz6D2MNYZOoswD3gK8RkQER1R4D6oqSFgxZUMKeAz6XCsQSHmZuiBAsuku7WnHvA8+1L8pSmXiEsMCqGb8gLWEEI1GNZ9BqFBTmfF6MqSqjPUyqphaBPkRy7gSDgBOVWnnZXFWc/iixB08A+1ls+AtU1TUyOYnaEGciyVTo9XXEAfHhKsO4v9beI4vY2BeL0A) format("woff2")}
@font-face{font-family:"Barlow SC";font-weight:600;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFl8ABEAAAAA0aQAAFkZAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGoE6G7ECHIl2BmAAhRYIgSAJnBURCAqCpESB+iYLhCQAATYCJAOIRAQgBYQWB4kADIFWGzS5JWybRs1uB6BIc30YzUbYbgdRUmEMjgzEGAcwM05H9v9nJZUhLi0+TRhsZ7qjgllVpaqC++FO92CZo3AwaOqATJyX3+iFldSKXBP36/X8Gz9gGyMjIxnMDuX1RVMPDlxW8gGz6pXaFb1GKbmhoZMzzoGn8cwm+HK74Tfd/JOiIFQ8kxUYisnHavSb+z8KfBLzrob7CnsaTnrTzkdcBMYtfNScenn++f3x/2Oufc4DnaBvJxghM4FVbC9+Kb3fqAa3f+/+eX5uf859762aFTgeo8bIkW1TzkoyrGisxm9RXydfsTEKo/hG9eD/+6U7r//dTcDHOYqmOzTCuGY0TmQu/X8/gG3P+wEKNFInQ6Q5ZIvVMSSDYzR0Q4rM9SGd1r8ZARpIBtksjWTmieOg46w3G9IBYNPtdc3/3F6DA3zzrAf/Q50pnRwkE+pOMgTIcb6kdu2wTc/z7tcsZFNL4jv3UqBCnZw6ot72j0c1j8DzuN9vZ3sq3/1i2kX3QqGSEw0SoWJWm/PvXgjl8Krqz+tm768v65fEa27htrVzWe1koyIGfmJQJAmjaxk/ozmerFr8nJ4l9YTUHlGBCuDfMl3OBghXOa0L3xRVgCZAYPv/1Sf+oy7lYUpZhaf+AtkFCqAM13LC+kUp59ww3zBrm54cHp429YG7hxxEgBgkQS3HgSchcFiCBEgc4iQXabSSumRSld82a/erqWj6t0603Vb5nYnVqnK9n5lV1T0DPOf8ItYhZFpm5TmNGoUCjfy3xw2+2Xc7v6OgmNvzjAVDMliMfQPX2nXzwnJwS4IgiGDR/9rvx86iT0sgVAiVkESsFA60e+eHgul0jURCWXuzXxR1n/7Ui4azNSyrBPlcfaMbLKIFmssKWlO1+T6nMYURJBbGASnzb6pl+/8MRgI2AstLQbzIu3PiuWhESg5ZPqdLlZ1bVx///8Gf+X+GAAbgEhiSWkYtCCogrPRISPLDDKAVAHL3kdzECzmDSUzSHpZ6vKSN0kmOMZYpFNU1pav6ehdl7+fKlf2PZc7eu0fb0O6nNLcTFaJOOLqsQqOjryXh52VpCzPsHV1lKW1pXQVZqpAY17uKomlUFR6NRigP/P9zqr77RyYlSkFO16Yez/F2A3AJSiidQA8yMFsu1NqebPDvapjvp+1c9BBEQhmmkg1Z/dxbmjdOTI4lt0U2Lt0glyLqImdkIYRGrnP8ens99jM+CGwNr2yZmlK/b1xjZoNeSeumkYiAHiJlkbVeM//HmGbN43fP9NU4ghMU9A44BG3vkABbAGZBdtgRoBBgAgT+z12LJoDEHCANFjLyhvyFQuHCoUhJUBttoQ7SoAx9of7yoRKlULkh0DDDoBFGQ2NMQtxxB3HPPeh/96GHHkLvvIPsIIggEqDCIA8oCMwQbhhywkkpXcDw5+dDykCCBnS7gCiMvTgoNM5N1wwqg9AdfqUuBT/vj6UeD9VPMI1Jwk4fBGfJEczDUeWkShKcAgjeVGC7s9OHCE+oAGZuDLT3lQLafcegLWeDSruCyXfrOeyZrov6oov6RgtvesHP+eMiH4UoRhkOGM8H45lgPAOMJ4HxGDAeBnHYfQ/hIBc4SaR1c+IE9QcjGva9e4Fg+BXC8IDmVTQS6jkyHEyz3vV26URTdLyPGsxofdvfqtRrmDRMalvD9W1V24ol0TxaPaNlPiZPh7WKVmTIifo13sMSa0u5vM2axLfIPQxufs0EY+TUh+oma4JRmp5Uf/WE+l4f63U9rft1u5qFC9Fp8sY6tVVt7ZXvVLq51tYKcouGEM0xo9NqQo1SubFhSJUxpW0NqgBlnpWs6EN5WLfK8A4gGbETOyA8HxiXj5d7kLKlL1WMSgiPEAL8HX3t0/d5mcd6cktu5krO5WSO5GCq84/wO9pOx74fJmVjKrMMLPBl6/6zoPPZD/tRRwotR3VlCgjSK/YpS/Rx2G6A+sKbFBBg9L/LHo2qkVimP/mnDw0/6HSM4c9dUyTdvsReHUfoyx/8xdG58oorABoMRYJ5mtgpHxqG+lAQXO11AvygTwf2vRN9JvvYsb6NqWMJkV9/d5wuAHrrKhjbiDi83ngA+fFdXr6RUtOIBdVhagl1u31MVF2G9u+iaGSbV9Am5OVdUQA9GkfSjmZJyWTAfNqkxLUaKHiBJh+nxrkwrQ53SX0jOZJLmkedrYph7XAcEUkwed1PWkKih4kAFDGmRMiLY/bUh53SjT3zkrKhn5TIqoAird0Ecimjnm70oS/DGMFYprAru7PvmH6VpFO1foGSt2OkaCNepGB+TIycqGc2iN3ugFxApQtAIbGOdwH0o6//6TgrmqpnwNpg3BOF8KF3uNlEKBpKz9sEQGbIDVgD+15QYYPYNbVjX47ghXz/i3Drp7DTRB4QPMysv1MOVpVkMoRqcoGd9IMEdB3zSBJEG4ELZCrQm5wMDqiE+reqY5KCy2F8k9zHxedIHj55p7bsUkj7H0dpp1+LDC4/eJ5DwTBxmNRoRts93iPBbrnUEHSJmxDo8LJrh5qOQYJ41WMmhUrHWU8sjVigwsPVZBBNglF2vx4vdgWmev/5+G07/AYB7IPEAOKrUeuwRpdd1eyW2wgTmtChqLWSmISMtLWSnJqSJiBjCIg4B/jYEQEj1yLgxpQ08750HwWU/AIyAQE5y+mgMOGISFEoMZKJ5zTJkU6AKyOf0U9/0lke4ShUNPViBRglAanSgERZQKl8Na4KQ/AMNQxt+NZaYYRRaKNbq4w3AddEweRMkuMnfjqkFYgRHIcDRGOA43KAcjVAaxYMK3/8IVJ5aNDuKRsxDRCssJmU3V47v7g/l8GWCC1dfF90obm1xHLnqwnS+jHJyP16PnSH8oOO4u7JjQTyon57B01Gn84DmX+9a9mBaWMtcXWybWZAt+5oMVkaKjU51cgyRCJp1lkxLRL+mLDzCtWXqYLBLubJrQcr4eY47EKRS9SH0qkaCNeDQ7HZYX7Hh5Ir7bO9xIgVJ16CRElay8O920uXoROr3vqUxr0zZcmWI1ee/AJRsWCovASePcJIo0zU5GcIEC6FJ07JkZtItHY5EAXkJSKdMAdWU+tpKr3lUIoSFKFE5Sdx4dVKjkg+kULyEpE5Llm1OZZWp56SDZNrNKkmE7hSK7rZFSKFSoQkqxYrCZU4qCXbQgpIiZ9yQvRxifhyajTy0UyJmoQE9YSMOFOhUFyqVQwKSJObo8Y1+KHB+OwwhJwzMCrdvp/amyusMFv2/sDF8QrdOIwslKruzDZ8rPtYEdEyWQbS0k/K6KwtcdWh6v270xbaFDUmPHq7Jk4iQlWGVESFVmjTEXs8BlDCytO43ZdVmQrKf81r8mkuvCjdeuAvX5SsLqEyp/BSpJOFs2KpiZEpl1GYni2Rag1fLsLq1SmmZT1TQAlKeaXQQ/cayaZcZlCIq6khnDFw0lgcboj6Gz4tDLLLE6g17MMFiPDnN+5vd20xq6FXHbn/ZEkWQcfweWOcOdvhelfbkx2GkHUO/fW+3fpPfH6YR930bSIkPw2r/hIpEsaBTj28I+6HXSrNnRVcm3eL3GP5Z0eZVJSqv3AgHely5/WW3tx+oYtTLU1cctFdKBKuB2wW+aFqWmKGVUFqomT2Yj0fERwly4sSswLMX9nOAETgwowKqkmoppqESA1bUU1CQnVC+GMGAUaxiF6ekUk4opFcLKSSCfIoFLfGyqmuQttSgEctudRKkP6IurpWl2oUUUwlxdRRKK5Y0IF6OlJGniQyQSn5FEMlPUtEMCaDpSGJElG7GVra5SwFpEhTCqbFjEk4fN2QnxjeyCUvyxcolIC9RChCJpIs8VxSTHGIUI9bwdZnhaW0Nkjx+KhHtmB7iHIpq+vtfb96nkEpYUUvy6SLC06zcni9nZDn5wzH4eETEE2+2o5fTkPHmRt3HjyZmPnw5cdfgEgxi4wjy1QYbvTq4HejOI9gh/iPI1g8gRNQBAZqxOEiBjgKOBo4BjgWOA44HjgBOGlA2wHtBrQf0GFAxwEpA1IHpA3IWCgzwqwB2chBLvKQjwIvrtPSCRNJ64bVnyua9BEjAKJ5HM2Gq3HUFVLN5NCEMX3RfScGcMAFD3wIICwW9S/E/RmJS6fLgQJKqOAAtWus2LAudpIRru52d3fBA54wwQxv95H76c7+EwKmidlJrBCHeCQgEUlIDtusoC3aoT06oCNSkIq0O6fvKGNp/TbTf/NMPAtkIwe5yEM+Cryw9iK8uI+SJ5fupmyh8h1VbG8gGITBGBIO3cawdPguRoSPBKPS0TOMN59A8cSl1exPrdfh9RzduL6mFfzkmIj9ERRx7C9H9y8YgQMueOBDAGGxZVTYXOHFETNF7iQqrJlU27DhZBto166VnBNGFuv+LQ0ROCoCQfDQ7lqgCwmCRQNHMSFo0D+uVqo5nBKPPFZImW762kdS1uNDYV8ZllME28uNVK3V2dZmmiNSMBFZMTrea2Fk7Tg+oFe+X7jErMVJ1wI2T8UTkqlaEpiDVO4UGCdd5K3H3f9DsybNjjuo2j+226jSMgvMMkKZAv0glammmW6GmWaZbY655lltk82222GnfWwaPUZMHzVnHjQHKFfwNOOhrZxvzaS1tDYQQvu2hvaBnog+cFTJa2Pa9K5gIJUZi/dj570+i5mzBtwKNWaM7ndy06EzQp8+tL2v+okXbluFc+yFrVlY9j2hi9mE79bVRT9+t7PQ5edpZ+zPh44fagLdbuGS0nDmzleImBtxpOBUAzc+gkVDzHt3p7biyluQKBxLE1FxYrRNgSLxIoqQkiMXXiwiTo4jBBT0xm4ECMeHDMQnp+PJXxgaqL8jMI2Mlgc/oWL/+LK0Ahu7fnR1WXkp2s7+Ld4WEe7vVzcX5mdiVU95dglu5Xqu4hLO608zbh1aOggn+e3va4RjkL97IQ3rA4SYInLJkJAikiYHEjWZldAWj7JgQe9z907VCCszL6NeFBh9RLDCLBU8oP+JhJHEZFN277LSKqtVWmOtddbbYOMoWZqbGJllu3uLrbYV7w27VL03vC79zCPQ+iIaoBObh3xy7sXowo8bPRkq74OqaY9J7MmJ96IZqMkIjF1T9x6DsJqwM10f43ey+mKcDLxJ966FrNEGx7txGYF1b07/ikDzrQBchsWDIIsUkJ9qgPkettLGihtOcypskyrkwn2x7R0c23h4k4pqMGYItanmRVNcopKQ3gt6ATdCHm9GfUKNgZE1cboJ3i93Ivm0+bnrw3PKmHhtd95PFoWcZnqic72Wh2vqgWgFp2dyqcACfxnilPO/B/dVzv4tsSccARu+UM/7OxiODcPCRwDpxAasm5qg6VmEgkbXJB0hVd+fEzCbvwjj2NGSzmWrk3W77jakaIpPua5TsXrWwBpZDzaIjWSTy0PKVVnVqDA62BUwGytApPVZYq1DgSFQjeL1KFkt67SsQDZCtt6d9RxAN37byRPXX+VvAUz88v2/Ad//b7FT99cqvT+1Z1qutlwABDgEONtdkCezyq3lYcuRB7PEeJuDbjnqf+99dNtxJxzxWK0mNRrXIelLz70Y+iAFO8Wk5Csv09JlnbFcGKWktqRuWASuBt4lQqRopx1zxlsXEkPMe3sd7XQY21OtKnw/TxVKwz8BsvH/Hjvpl1PeuOuQex5o8dBvnyOCLya75rWzvkYC373yjz3x4Z1PGhLAblNcd8B+1Q7jYXAIcPEJSThQUFJpRc+RExlXJu48mHl6ykuoIMFCRPFVJkGsOEniJUrWVpqOUqTqoYuuumlvgFxZsuXL8UyeIQYaZLCRiozircBff9iRC1c1u+iyKy65NZadZd1xkE7F133UEIGct3IJoE7pxMYqOPixqlht2gbq9diBnlTHO76rxbV/36v4Ay81Ox7u1zwmiI8az75R4OsFxu6/Un785Tlapv8eRkhPb6QRL1UMoDWUQ2Mt8U5I6h4GBVeQkOVqVJBSrNiCAtEdCzNXJ1zFhBCCy3SmctntFql2x6CZSFXFjuLduKddXQqOlc5t22T34dnJw9ug58gS1ydsOryQEHf+SHvLumoDYpaQmZInJAeWWtiwQQf+vUmx+NX7Nqpm2FA+9lY4Err921O2Sa/O091d52hx9rF39q7IpD929HOVQjGpx3tS4O8MjJDe1wfQ9eDwMpvrH9IETBJBNW0N0qCpIfHgicutbm3N5FIxt3gZL6IYcuteSGhUu6gk2ajGA22AlsRpQYloQDFi1/Yp2vTUlxxVShpr0wergrKvEYGczkrjUIBtNUzT8WuCUlX1UyrtQ0JIU6P/sJx7vUGx2PJh08Rt9aJWuyR/9CU3kKjNWKygQmp63qMrxEDN1JITEG2rSNqMSFoJKmVla4Sh2WENL0Q0z8HO5pWSWKjT5XT22hjUuGc2aoDhjCLDVJAkWUJ9FCNY+1KtRudpC8vBOMDyMrm3EhQiatS7n0yobJTOB4iSKxDG1qx0HBpB9/Gmt0asPrM8JsJMu475laS/YJSVBrAj+lI6uCWS0wCm4IOIthWIoZ14pB4uRLRSrWZMH7RUIYMegawY59ddn8V2rQ8Y6sjYAYmhLf915zJqbCUnWiaZMVXtafGlgKR2jGW1J03D5cgVjI4hmRNQiJZn3+VSDJfee5390dLKm9CXYXiABjW5SSkjGpQIgwGXQJUTvnUzMC01iYjdnphdr5ziRNZ1vOsZTw4Nw0uKoUQpjHI96awQSOrzzMIkJifmJtyIQdCSnzC7gZwcyPwrL9/XghYzZp8bkJYIyEgUZCUB5CQR2JIE8pIMCpICipIKSpK2u0kJwryUq6+7XlCSfHcZVFa2CrZanr/t21uZ5/+NUOYE52ZrqZueU3zhcG04FZwqTg3HwXFxGI6H4+PUcRr41CGWUavuY2CmQiXXXdWuSjTS8U7kRnqMaLnSyv2N0icwQEgHJM7L6F4+lxvHwYBeDORw33HcLcR+mSWbbfwrddAY+qZ8/uCIeG9075gTZIJjfTZJNqM0a03MnQAAjlZlPo9s1s03yoRYxsD0BKEClakpy+vL63WaiUVIgsHUsXNmirmHKJVNpC6T+pzen6YpHeEPzdA7Nrl+ZjZ75VmevSAxx3QfFWMmIols4lrX0POj1EnAcppBO8s4SlURyk5I0gY/G1jG8nt/LPqsmyVdzC6pG25HdSHVpCPS1jPK6rM8DHl0aqojKnRCSbErgpdoNMTDcOcqn4wC4SqFtHHeCHW1pLESDTcYsOJCdAnyEIikFFG7CtgUiwZIoQuLOpwW6dG071jBoCPQKRUkIcvz/q3rGHWe1gKuEbdgx4ZNLKEgI6fVky+xLNaELjlMMsXCqBxW1ec9GBrAkkhXW4qneO/Y3hPg1RseDnJc7Q2FN8EpEgwg0iun5TfNtnosa5l7NvM80vbsc2+bzYl31cqWfqXPyUWuLXNPLnMqNxhfNzLNxLIoq2RPDC5imMOmUYCeiDRraje+1SR9GKXMq86/ZNZ7wpFrOZ4/IgYIxu7gMeyll2XeWKx0WjURXO3G5nNA9GsLNZ1W1qojzH54Y8x2eatH79bmQt5JuTO3qQMz7BLllLS7uD5fwfFEmGsEJdpUq4Gy7hnNUR6PrDfsgRMljZOZ3jYEPJjpXQec8mimp4aAZ7PHFx4DEPPqpqAl4AM3fdgDxkdu+rgl4BO37af6OLbPxkSfNwR8YaYvO+CMr8z0dUPAN2a7b03iyL8bU33fEvCD2+5HMhJ+ctPPLQG/uN1+ZcZ28Ha/URcKdpcxhmc70+OzBHw9y3sg8zU7yT4nyRq/ksoVMjfKmRflu/lkdseCxZ0WJlmLkrxZ3JculoSLpeFiWbhYviBakWStTPJmFZQVrI4K1kQFa6OCdQui9UnWhiRPE7qzzP3bn1PUwrMwBfI3ScWF4uZmvP2m90xBsvi8ifrvIbQBYbe7BWQ+oDaAzANr/2Ow6XfAcDuo/8H2v0F5GFZ/4CjIkBMydka8shw02xZVvUiwtLQ0+XDRdt9AticGeXaaxarjrZtWJWQsvcXbYo06PUGKydOE/Lo2tpPtD9PYxxQODDO+Jj5SJq3EtDFZwpuY1EMVt4vBtCN5NWk1Btk6ZVjCjFWzb7Pnj2ew0fLoQhTmTAFfLt7IcTBvFhNeygIjskRQ+CkmeoGQmc0EYlkxVUSMa4coz2RCqedlCszQ9QKPUomUlAWiklSi3rj6/SHW7lRTZjYVS+DFL0ZelwDrabCUTORUJ/VpjkMpTct5iXyVSW2SlaGUrmUlkV2a1gZZLZTSZFYlQDDAOSBH6x+IbbtSDQR4hCIAmIDqHXa4/Zc3ynFTOB6W5UTsCtMx5i5rpMROaqclq6yICBQZX4JvUwqYbD5rCY7Bx3aKIMVMWoARQRghInDdPHNOcIUUBRHAHsrpK0vsWoPJgeAJSQT6jMA5OJ3rBHOcLQyIgmEbCYmlPiZKqaMmePSFOV9hm/uHyqOiMYLlCaXEItLAFAyFhMFs/t8kiQRZX8pMkBYwMQSJhhgDj7q+EkGRjOyN6khqz/vCy0YLV320lwgU03kwBXHEMalP9wvvOHjHG7sD2R5ArS8qsw6LDDMEXo1MX4uvoWI3bIxxMLDSQBevjjXH8seg5qOevAkhaBFJRJ+EOzik8nX68hzRSemScsJvxQIusFCO67WjecQDcXz6NIPsjBJqYYhsYo/qByY7RXu7oTvvkMLY9/iG0d1BIfhciHLBeAQwoAiKA5jpUFsMQK0nw4wQjp4fZytg4AHGouA4QgQgv53yMjyGyTBItJncNpslR/yBArAl9qloCe/RSvAhCY75cqW6i0jUmA1OBr8QBHj42s7Yc4yHvHDs3SIRorcFM2P/KgoTEcjqtzH2k+tGs3tYHP3CIdBGpL5SctzxXxwlLOar+/DyAnKcLzwQPR0LYawodlaMCLd19gfBVW7p2jcRIjP7P3CZXWQAIzHkKXZf0RKvPFaqyAkdbUNcHKGFDf/N86dCYJ57IUWh4CIwiEGLyBI0uUeswY6/q22ISCHAUwSdiZG8T0BoHGQzfD+LKhF+DD8RVHEAdzE4iINXLa4iL3IY9EeE5+7LPgTC9HRjkpaIcjZhUAcakZjJBmwXEHt9MFuWV37XCGMxSJ0OkqdiGkTuyyah2vllovqETnc9cAdUIP4ZjeEAhhCkDiS26eA1lzMqrICxZB/WzXg+O4HVm2KVyMl8EBOf5GblWCRii/FAQkuwGX6YqTnz+YyczswgHD0W/GoYi996VTtlnd4JJTUIER/tVilHYLqxo6PB2htw3Upqdp+nPE8KrTEpxe1dONSAREsvIqLf7txvauFE0siKCCffCtPSgfaCHbleoAB2ycZmdL/BAjxoyDZOSYwu1jJqjhBoluTZkd28EYbUxA63Q9XdmF5qKtFFE7bHEfv8AqqF73CPQbuCDMAoWU7qoitqO1wjgEmyx1TppiD+jJPg1o6U4oSWXI4BUczL0YJQnDtpR8r/aTG1V3OCjKP6C3QcH81wsxMShyAwe70zbHxd628Kk4y+cirxOzHbivxioSzJoB0ZaYCeFrxYwvI+eFiLDt0FpH+lYEWkxhekozp8FELNiW0Ysl6pJt7PJkqeaVV21R6+YyGjKE19mJaaoT4CUVNcOW/WNnrfpkk7G4ouzvHFPojQZA6tmJ2w/jRR8/mCS1H7CKsFbowqtphkVNu5yZCMKa28gaGifCbcRIlAV1DO5ZFUTr3evk0+YbpqRL24ft7Wt7KTW/1ViyiAHG4EXV0AeFJsqUAMvPe+9eUzBwNx8PJYp4+9a26K33Ah4sKEVWzZLrZZ9SvsSvf96eNMSAs6++9cgfhp/XtOUd9tq7P+0G/qyNuxwxSCGMg8D3N+ZudifWzTgr42kXuh0/wBzkzsjAEwjZUyoDURf/lXz9cW6Q6lRoS7UTWBwfvTCWHw2uLC/VdfV/6hxcS99PZGS6CiKyuZU+tEqI/ElS5qDAWtapmWKFO7awOuqzjI2D1FBuByIoPfDqyt5N+17idrasht09ItmRKf8K2eUMjrJRzqThUMBHluE8T1u3sAXuKSqs3K2N4z+0xq1jVsgGx10J7blsqvms/4iV1MKKbTL45dB/Ud6Op5umDc7xolEQpY4wTpB1YetYb0MCLuXbKxKqL9UWk9oqMnDkGw5Q1oMb7cVFIbmiK3xLvmoLS6jFSD6LwbT2fiWEuxzs9aKximWREQckTXkqrNzi1b5Fx0m3n0Axqt+etyEbGIN8eNoRGMGf++oJj5B11uZ/1X1BW/IcNJOIqwUidY5h2S1pfgZaZDQuL+hgc6IISXSSSza56ge2G4i4abdqt9oYNo61IkO9gA2Vbr438O97minekPO59nwpiPxRg3jArthqRmQq1pB9xK6CDxXehr3LAMNZCTO3gSmDp9+8kVa7sVleZx0YMvuHThlmKK7FFJh8fwCkT3Sqv+rfYkfGxLkjqkW8y0i+vPUgSp/VNtt7U3RzwK51vD/Mlmc4InNajOIBxNRm0buEuADlbRiUFWR4iBJGjhd0FAfbW3gn0SNJew3I0CSzOccmw/qciEYxyGuWZP7O7YHCuowVT+f6SiiVU1uF9lplM6kDQShfi6veIt4ZfIfDHlyRPInPYBqEUaFvFBOdNMaIeAQI56krLKDjhAufWq9BgaSd0aBxc6YVZOUG4Y19MAQ6ceFdnbuqqAJ4TcfZb5FJNIRA7R8yz1hPtVbAcfVta4MWqsiQADFucptwO8zmwU6sOw4Om+gfAA54Wsiv2mznMnPAXlYuGzyePlN6RYIQgtqrUTTJQIK72F63KhTLIfN4dbEZtxKS4lSl8FPVGNl1LESHj0wH2ieSexjuLYn9D09b2JNgQvQPy2v9N1jqt0bUYVnQUh8eQx7/jMtRCusrl05LXnP3ory4GiecrzOFshUeEdF9EFI+2JBpmV8Tl24rtLEQiDSVl8aYkLeeIpfoDe1Aq/GaFxe0uoIGnMftNuhapEOWMcoYsChUbNNzPFHnK3aB9Pm1WXMY86gGv7b7ESA2A1Dtx3XyaoSQ1LFx0QUbdi9ItfZan3WOL9C5BdrRWXWeG+ByzNgWXCrxsXT4IXqopalebe+jzvqtZoW0+VQUhVlRU3A2kJkYqoG8WYXM61ks6U8K0qr6BV/EesFPxm0IPjUrVeoZipooZsh1s+iX3WzhwpvWchLqJLHLWQ9z+JQ/Kw2ZV7fuVC4KYLMo7QWA0NpHSRfp29CewscBN5akE+2gM+ov9HjYluIg3hK9xvPh5z3Y1ucolKLI2JnQgsvajroW8OLrfBapVGcuAObior7Cw3KFn9qbeuAcqt0Z47UQqlSdQlmu5+RcybOmbTjipkBngqX9c/biAluTKT2OHXXpzTSjzNyD+9K9aJq50qu+e1w3FNJxSXoj/l+a61/EYQd/Nk7KocGFHDOmymsVbSOSZvDT/gVY0ifi11PwcgG9dEYFBhLq8QYzKts6Vf+BfJRSLyRCAbj2O6JjdO5bxY7Yn5n5BaIO/zi9KPtej10KaRKIs223X5kCeNwOFBl+GrT1AXIGFeu/AaGCKpT+ugk3WnLx3iBKlWo1Klzed/TwnJNMbcrBzTvC8cGvUZbkQiAU0wjg5xudqyRpAaMALumgk3Wxa+qdjC24ciPtyd20TLqMMZubN06z7OeJuqaA8g4aHE1wnmq31aYAWyPbuoioX2YFPkcMK2WL8NpI261k7GxOqZ2BqrVjpPWku+ArIsDhRc2VVcgisvB8vMZJEJocZhBFdvQ9s5laRG+kmSvE03nHOHdDKyi1t/GveAltkeuMukZvlmNw/TFU4pJ6prVsRKLBQREHnkxkrxkmkZBrvI2WIOTRCtbrYzoVMYk+5VK7vHPlsDWZW2TK/WBiJj67mEvlmTYYInUcorK1ZRu6ZlAmyn4reypNtoslfNcVqiMs1SsRmVYi0fZajposGqiVHtUOVjpRrFp8wKTXvgtsTjFc4riv+S10ZRyzDrwbPrOcAKbRSDry9LDZA3B2g9zRGg0H5/dJOl9ihCMfGNQ9eB7O7rMx/TWeCkIS4yNX/XY1OfT+jnSu11x93Zhesy5TftS4tZAcBZ0Nmvt/HINwTgS754bdt8XtH3fCdOERMQ4JBale5KRDzucGW5XsLvquLm3jNLqTtv5OXdrMG1xqbzmvaqeQMQ/DIMFQyome0ZuguTq38mU316EIPZ8fmrGGU/BaMkghSYEgvq6DerYpJ2AmQCcA2AY4AAkQqZJLgOXErpC3HFPgAeh7noDDuSpgUUZZOGn+HcppIJLmUrACEY5myrqv2pmd3Vdi+kT7bfhl7oGW1r641rcCyJjlfsAFcBaC3BDSXektZNPwYxrMmQBuAGAN3eG7S02dpeoaiwtqVNHk8as7a4qKAXtEAsFqtkvWFuUWIqWVdiSGQwWZ4RQADYlfZGxjzWzz/vkfjzWN89XMvo8C3Qs7Sjf7susAXxMe9sootSEE3Kq6nKqh+M19jD8AbNznylc/aMJJr8vX+dr/SmQRdJ6+TkmcK6NABfah6dZgdF/VYAitYkBgiOAX61/jumUn3a8P8ACOaDYL03AEiTtE5K9ZttIPKAVs7KZ5U8uNKczKwIHhz9DXG7uXpxabaISSvq2F+kdZmsbS6N62d0OdObKs2XqJOvX1di2IAa0GNrotsQewtTsAo+/1b2pueOdgcWnt+Z0WKLeMwyJ0PmdfKMXmL5nN/Ig9bSZg2lAnnjgvqATjeu/76Gqbf6XZkl2WmswEqdDRFk5NyUBxk9tErLtQIK9OISLoWOEEjlPjUFZtsiXMo9qbBEnHjR5Lr/WpfJnpgWtDbr5/cmjHL6T9kQLmLrP8lB4TdMQ+5bXXFLLl92S7/TxpFORuUbj4umkg6u0x2I/c0ncuraLtNv0rst1i4P3/1DWwT31ilbl5vvQYTretH0KUxiOmVE95sk2H60H81Hqg5KrrKSQtlYLtFIjwX3DZFg/P/A6jvbe2iqIfLyEHCD7g0H2jzQveT2o/WnYJhz0pojfl2DnjK9WkrNZ4M4l7XGU5iFjvZKGVGOyEcUBM7dfC5kZOvC5gYL1umSuLCOBos5rGMboTzeXJHn6XtRDbrPoH9w3dwiw33Fd9eaTGhbeRmaasIcCwFgOw4faeQzfnnIiIV1/QDcAqDf3a5plIFWYPQb7WO1lmMBLPugx3jOIIZV6doBuAlAu9/7VKfV0uXhxxLDATYKN2SwNdUAo4HseyLO9zzU7bC607eNg3rdoFG1enX6t0O3Uj1DwIUa0HYWP3M0YiUtZZ7SdpMnZ46cDNORjjcawXMA9GvsJahd0++5TksbrA2OXqcn9R3K0V4wlQiVhRdF4VeqjFjU3jAz3eZJo5ZmZ25x41ztDqO2SFW4zZMMqrx6Q6WlaU5v2v3OtF+PQu8eAOI3aHrANsBIn1L9n5bGgfku+6iPsQdLSvZhH3+PvOsBFLNwVQw0eFs9NQkzmGlEPefXbodm/lIKOjN0bq6a2S2+qt6Xtuhg8lvOU9L15xBW4xeA6jae5zNbMnVbD/OZycGbejJAaXhyjFIaUByNUCj658el0JmdiH3sc6l09PNKRgctd60ORuXoZzLZ2Gd2pFP0f9Jwbp14AKz1u5iqGRkKxUCGipmm2XJPPjConyJVTFcQoJZuLfhITsvAElzt+vNrahXURg0aNtb2/v91g4zsAzE8FYjXDSTaYgDw5BtkxaGAhtkBAAG1D8Ri3Km9cjMAXp1cJuoQXllMa8MTiZ7qtloABMpFSsHugO5ginYGGRqIhktCsqhUGgnJ9VX9tQxfvJXFogGQmylWyoV7jiS3BHjuypxf2/CAJa7620KEraryr01gDwBZPPdRkfgoCslPvzdfXgKATysWC8bEm58uLS0/zA6Hw65gO8cI8dH6PfoehHJ0gZWCHTNOezwXQ2bzX4dm+OZMi104b5JG1CDBef6KxYi/tyYe7a8+DRUyKIyDSTqFwaflhybF4qNuv9lR494ulhwpZcDj7mbaGWY23dufiJsDj9La/G9/UvoyYdpVwtKO/uVaYgXiYz45BjL05RQg+6LmhWhsooaZPIFB+fsLHzJy2oMLxDtOevEJwY4VlcUcI3SP5Drfob/MIc5n8PIjQrsls+sKhpf2IV4iHov1xBBfl8fT1Ripmn0w33hbLOacu0MWZ9floXT1Moi++ZZHVr3BBNOQFKPh1j2OSRzLDYKZP5xWLElIYPkg7BnZi6IV7u0i4dFYBaqscm8XinbETP8zaREWiwVAYZH7Nemtie2hzYnsc87yDjxQm45lBkJazBxiVPY2xBsHOkHss+gRt7wIgAMAsAXoJbFT+S8BfIAACQA2TxLI9AAUMABakFchCUQEblLHhf7Fst13NFkAJCp8vwHx3eX12YtH52benhJRYqzrG1Xhf44ZkJGT8nqaI0igtbp2CcNbG8P9i9golC81OtCKHSLRjlidxeiPXRKJ11b0EdREKlEN69vlUj8slf1HXY6Xzb8GGTlLA9Z6X69Q2CsUESLhXCHmI8DnPJJFqs0sfWYCkuDX+FIM4dMp1goQE4cVZmWje/Qk4erHA/nF8WZlHakdvZmvtMLkFHm5AadDQCh7zekGRg9Cg2SzdnO4qytGw3mZ6uS3FIhdEedSdtzPqC6dmA9mDFIjqZoouAXlmqVi6cNqV77jO703P8t+afMglP1QQPczWw5DaZ9I2eYl5TOZ/zcotRdHciyAUvv1XNvX3xSxX9Qa+R/TCz/1w7DpJmF/629D3s/DHU/RtvYp+9Zbc5jW24BULbU5liKV/XXxWG8dEhyzlQ0god6GhCh9w2sSiU3eF8SSK14MM6HeaYlu91mKsJ7/3vVDKOdacvubdTAs/Ymr6EqpWcFUgXLe71/91toeGvK7UJc387rU8yr3rv+kUCRwvmMNXZJ5JtniG15LafLkpdCWYMGkWtXqCrRafFKTxddcTdQgge6qcBfiJ2qqm6x+TGrzNcT66hi+4SoWiwEAX+b5TPH2gNNZ4cZenht1oCH04w/t+X92lGQFAOwFoFjgPiqqfb7U5Vwh2LkyoOOg0D3Q7y+UKxLODvdPeTyb2W679f4i5z30tzk41PV4tDreQg/U1Xr9dRwj5D9zMNPfePkHQhzw1cbp3uHDGFZVvUMkXBO7XLFWJDpaMRz4rR54b9HiyhWCnRMe3wnRjoUD6V9IpIkX33y/nbHdj7jwZ5wW89+dBjg8i5+dZD79NJt2m/Ocht96c2thEcfliU2A3mgF3eaNsX2bC+5IxA8XFKw/tdObm8DxQDpeU99d4yeHv2PWAQLAvI0S8ZIC7mX9Y9+5xW8Z/ER1Y9ktArxP9I62tQz3kBrSQSWO12uayjtG+/uKAAHCgACS66VWy1/LA4AAXkCAYvl/NPrzauUn6Hc3gySb8uQw0/yXe+F9zpwR5hlNqMpUqQTAcNXdWjMccCZsAjNhosddWpEya05UCKEcQZWvOV6dwu3Z1AzL5Rs1ZeGj6onPIQazB1FXhyAYilZpkB5yhm7iUzWzr3C7euHnMGNij/ocDym/g8+sSfJVOr0BR3MzOVO3SGtxfUHtB4tr+MyUnNdomfiWw5n4JpfO7GLaajfK5YmNQaSXFkp8Q6GEg/AJ00iwZrNMVrN5I4RQ+6wVVLKY7v2755Ghjd9CyF6IL1bvjdWdYQeJ2gbszsgN6PzVxVVUJZ0uJkA9LXhLyJZCT4zC+JAn6PrpgXv35kK3emPamyOZ3lsdJPjZDUAtXKDW3H6NzHRwijL1fKDPltbWBtoo3ILbD8AG0SMqvqQL6/XioBdV14uH1Wfq1O9QXZ98Uzuc6jqzHfU0iyftgzwdt98M8wZRKB/MNJ3vFgj/ZoK80ppaZRWJJaJUsZjyId3r709AT3O/yNamPV11isa9PBPXN6MYg/OEPaGHKXZ1RrWkpc+YAeAU3irknnGFRu+cEfhx1Gj3lxvf8sYHTwAahLKPoYbHMavfXJa9dSlfBIBBqOLpjeMzCPAjQy3JGp0x1I9bl7Sqta2LcYsZ81gWd0u1gyNnfRPXfcVil8pslis5Ocprk+2Vv5Cz4rzyzn+ltO7uADI62mZuGx1pa9f4+td4tF3dnat3G3I16lyDW5+r1m2YRjoA/7W1UUzZyQIUYVJwZFaXgX+llwv9dUh66igtOLgyNT9EONS3FPL3VOJZ8ruPFoqNdDaUNaNovdWgaB/31vdCvw33FbrdsWBTqS/aG2d5I3ksVguLVWhq3yosXrpophrb77Bl8zAYmO6aAJBsfsRP/0APHJg7zvCt3Ctzb3vy9+n3BdcgGrLTL08LHjl+Th6q6tABFbMrK7prHVlK2XpkhMy5BTLntSLcsoXt6QqEQt1VWb7mDArCakX4hdGFrUWCmSM9MtnA0GJB4bodah/ADSZR/wX8Q4qrEMpGE8WlCXtO9H85zpIbWe4Of8jfWqHN/ckOi8RgR1Ndf0cMk+c8Q75fJH1ZOQMysmtsrnp3QedaqXpKZrHK9xqUC5lOZ0bZSCDvujeXOgWAChCLEp2kKWd2/tMUZ+Q+EVAj6fhVqsvmTLc4Pa52x2y9xe7OhXDTU1mNNs834w0aq61OveYHV+j8jKdMGJQDfSGUvr7FLR9NXpKKL6wM8vKt23ZNKLVX2zFe1ZpptfLquhCPF9ppOeimWkoTMzqajYViOHiRyXl1YZnpkoUb7dikFY8tGi4qzVio1J00WwrD88v2IyPx9OCRkda2rW3wl68CqHTkadptwChY9qQ5G4L9oAZZ+aiHf50VkryhZWB0bXJOpPdJvld6fAfHmpKosdE5gvZZ90xP5TnNFzLdPVXhSF80E1+an4HWBoWepZtFgocmNuqsjwUc2W1iAMyvSjKvaeultE/hrKXr6PXr9lhoP+4cL3vurT1ST9KTCQ+ADmv7usNhkniSjUidryCo6UGWty9SHSGqsr3u/MzLbFsZe3ijQHRwSaNc2jd0QCh8ay7BdvigMgzIf3ZINofZnllCPFnJ8kRfYdvUczL9PZFYhKjK8u5UkJaJkY5kw2B7PP0L7hWJ4nvlaAhlLw54GiqzPP3DIsWGwY1C0aahHrU8OXRIJDrYUfZgQ94tby71OVRJW66gqm7dTYnnyQ5HuLPN4a7osM22l5Y6lf6aGkDKt5ZNr2s2OJyNuvXvlGZ/ZwwfeTGvCvmiSPjCljY8XuPkSGN24ZVtfXxe//aDa+SCjbsWFRUN7tonlt/ELYXJHYYnm0Y6ko0zGuxlKYDcPwoynrEfb6zMxHfZ9Msz/D2ReISozPJt1ZQdP798cZ9Cmhpu+mpDIvXcRRuFeJLm8znPO37NTr/Pcb6uMw9/iXeN90p+3mP8Yq6T+Rr3YboDEOCBElruaIzqOUdhMsXIyre0IgIYaIFb1S2bL0vzN+Tm7s7Lklg7j+1zWG24y2rZkFkRYXMhWKDmnvzUyH5ELF575JjO8MO6bD6LZWaxhDl4Hbv4WqdQPHqimJE2UrIh2DRh+e2LN/ppiyvhA8LFDfR6b1Tq6eZsGJRMjbhG1jk9aNZSB9y/CRlV1fqdimnLita/C0AEAC8PeM9JlpN6BsWKvggZ3t5loVMQphXha9GabOGDrXxe9ISg+IK8dnoUn2ijWs/LwwB0Qkb2MrHg5gvBzFN6/YsvLzfpbhzNLZome502s9uJMl0eB+csYOdsyHOnnhVCKvzmSnRfcWHbXkG2O+ri8cti7uysiqjTE8gbjuZSWwE4XINKTtrv4u9Zd/cycsfiasQeefsN7OHdG/j5C868oVFdemqNU/HqPQ/j+Mixrbz87dcPe6nPXV+t3W/LsZHFLQiiQWs4nBpUxWSqN0toxea7mdkFxm42p1tckJ2hF8Mi2d2oiV5adBXDTVWQPii3n1NF81zgmyNuAHXat94bU+luPNpl0ekyfmG4An6cgr3Dhfz4CYGb8TB2WcC66xEbUkozcOcHU8ZlqJKs4vcQVjxTZ3lfzbQJON2+m2Lh18JOEzd1PfsIkPsmH0lk6PTqaKZVM/IVAZBL6OXMpM9P+mK4UIw/IZytO/cUFdV+H8NCVBqXS0T/c0+dPbVkjHyhzCVVvixX/qB0YLJSEOgFWQ5TUyta1jxA1OtON37+uzOUbKZmvKqsp4z7MwWJZ6fA+KqauiP0eVs20SXmYNBi0veoWUJfLhYcWk+ALsjIrseMFJo1yKVQa5swHG9CsYKcoGwFXo+xjVDnR10HXaQBUiONXAjUCTRMaG9varqHJkFKl66IHSaAlwqy5wLYtL//C4JTQe5GhJUisUQ5DwJ49LtplgDeOHsukSOuJWDO9i2DpI5vPrgxxupaavRCUSDvvcNeSAs1S3HXMSEGRRC11YG3H6JyZrsNC5fdWzax/A0sZEOaaUG5KmG5u2C+5bYqvkA3Jim4+JvNEip/9kyCSa867l244CJ1bJMp4b7110rvao49fVDgZ00RiZdLrzkjRp+SX3BWdDKVxPFUyxnR2QL+ucnhiEOz/lPnRf1nWlKBZOqkySu18bDzWunL6mNPTYn8yMGnr5rvll5zWuXrCbAyXxQ4uBWAlwFoU9J/A4utWFQq3MaWIjr41IPJ/kwgj2Q9QtkXW7P219ZaRZqQCgsJeuAGkjaiZNA/aMjzPaFG8Eyd4Uk1s2lHC73AA/QHkKb8PdMJNMQbD4t6PNsa8z+MBr1Mn47i82nhnZherwBmkmlIArF17culwNxFs/WZtIA1vZdCaW/kYcC+sao/S9miyoFPL4ej5wpAzWN27mNTAadzxRqR/O1xgDzFYjYxWYynQLO34tA4YNAykhTI3ivAk7ANPrnfz6MHKGcPj+qrjl71wGQ/7AXkIEAfCEbXLxim1wbDi9FUzX/j+2HPrmho6/LhvK6Pf8wZzv0gCTYte2n0BsfzdZnjTVS8ywRDtcswAEzTEu6P91m3csQS/mkxus2V5Wb/awPTaLKq18uGT1v9ehw3lHg8JQbjNeBLeG7NaEyHmB44c/IvyII9oYz6ripsisZz8oFHMH3LI6LSx4NGdF+otj3IdE4KagHxY1WxGnrDuWSB/n5rUc3fn2C10elXegz6BiNdqedx5pnmzHgAIJV9tfHk4FCLq4QOqERmOlBT58KTGhxM1vTVIyEK42AKoSAMz2Wx/K42AMBFamPuRTVyVDy1ndqQ92wN1iwR0NyVD77TC0HKSMUT6NExes9IZQKAspNiZO4Y6EsPDLdUtlVzgxD9YAMLoqsOu4tUk5ZBAA5IgAOniOMgmTsdUGxrIHMpPbMnWBS1goVR5sKlNmRMMLcjwHxGvZ4EhUve2rCIXydSHFC4JisZcVp+RPmkHUmwT6SnhL0PADAB7ttOKA+CB3sfMMu2HUvSTQoXnACwqbOTDbM7Oy0U2Mc2wZRaGuVJIGV7dBPYpq6uFZf8RlhUlEF9aTKZz5v9fB/v6fGf3K566uHTnEZw9j6IwWxAVnLm1NRwxlcxGmhb5pKplUiCsUrZ1HNGCgW0xCNCni2FfEgQRG1OdKkGKvtEFwFCNHKHn0GqQ6Hhn4ph+93hhx7M4GhX9a8Wrlb/UWnSFgyV1lBeyOIemurf1nWkyYYbVahC15C3YlyNxBD1qnEyxGCGEHUdBMFQLaRGQoW+xZ6DQxxOtpRybl1x+rzPCjL5QXXZgZNb/CqlX6PWyFhq9dfFas0Syi02+dgjQaSURlby3qPIZGSplCyTk6XRd5911Zt2VVMlnvv/Jm3OWj5RGV3TXKBhdXQMRHAHJikoN7ntQnYjtX39U7itRLPTRwUI05ZRlD8NWKKP+bIS70Jl/ozF8weiq6oa1tGbeKyQc5BwuA3RvDExoOUckUFUvGpAWFq/KhJ6qLVAxZwxcuS/yU7so798+S1Vprw9eXmF/kWW/lzqnrz7sILANIRgNISlWE1Zd/NgY50Xb90h4Ro9Ao8i1NWSsNZrSqIml6d5u4QLm9zAhH3h7V/tVWxv0syUSOoH20J+IddWKMXsnUJBnaD433m4qfADvRRzzBZLv1D3vje9TAm9Fh8s8UA+9G3yLOypYXTPT7lNRIejQvvgSx3NpCra3fliUhyC4ioB/+PXRv/f+++Gv/3IqnIRzB43VKEGfbhWa42nW0mhrOO6r3OaJFRcHBLJNP6zrTZamaX35KAIEtcbW4wloTqVRT1ecbhY9ElSwv3w4Q3FxedcioMm2mRr62Giu/XQZAvRq5GJdBM2cuv1xoMrQ6GViVhoOSYSiRVnYlk8kSP8wBKG0W2GzYatRvSwnskaY7Egzjg3Z5yzh7OGy6XGIUCAMRZTN4mez3k2ZTI32RzmVMpst5cIIw6bjdzV7OqkV6HwaVUK3KdQa84ErtIiQnSkdz6M5iTRCriHV3EhKgA2QPx9Cw80aOd9X9A5F0gByEauMZBrSPZ9YCsBiuDbUKSFBpgH1Vre0Rx8y4ZozODPOh/DKEdXaWMgtqWfg8IfQ6hI0zWN2ls4MMXREtzwdkirDRsM2lBIq9eHTxjyhsMpWUQqV8x+uVQxj9x+eLohr/KmGpmF4UvX5E5NB/K8N2f11E0+s/nw1ePXSmJHIM35ihgB0DalmS1UrJsLyC+aRODXWao3AalrgE5DDGYLU40+CRvge5ngE4rsGWcqv0EUjEoKHXExgsEeDkxHIkjQTigec9nkdiKIhGmVlkBPkOES6crtFi8RZPQzggFCqMEgYlO6OTBF6bYhQdUum8+HYT6vlrzorDP8/bz2viZ9X5suP5zhs0O7GDWOu/Qi+fy5GXMrv/rHUF4NGzU/089QAwAyfWMCgPNmkcD6Q/KsY+cHILublQ2G1LH6YxszmWhGVtltORVINuNUwIn+V6IxKPP1Evbiyo33dIP3GoqL6wUzqlBlKyhn/05cexPFxjiSR2oBFcEY9Tpzxv+4vFwtEcAqr8R/L1ncjGiQqUiw0mFrFwrrnwjsWP3EiNhmVxrHNDF4yJTHk5cocnmfIpd3K3I51tSFyETRyQZFJ+s9uouhSjY2M9jkP9ntAMEVbLQLhdVPBHbc+8SImNjEYJ0c+GiC6xzehcJDTwR2rHsgIrY3IyEWNCAmqum+w8EuFC6Jsre2wq6ILrNp7I4mBpfJHXYlOCpMuWk8eZHSQXaTO88m8I52oVD0ROzIfeIA7G9CWJns8wkaIw3E5Y2ZmYY8Vsk0V4JCXqpkVnqgicFKsyKCPKZthVJhLIET5gied+ej6YFgx/EiPSRgLTUEpY+s6zb45D2yEmRlwFVwmbnaNithrnHBtXA5XAdXK+vhBrhC3khjKC8pLykv/0Z/mdFmYKN9bgDN6urArmlNNZ6tl+QdO/5kFwb44NcrzwB+2Z2d/8uvJKMaz6aa8IqaQ8Q6Q24hmoBSezhyBUy834Y39XbhtOeeAueJeXgiNw76xtn8WHLctaBTQDQDWwJuG2/QbkXlknlnrsyOs2R2zRVxwjTR8OkvPgZTwNTvj5hmfZx4PzHlSIz4C4C1y3wD+b9LLMDo+w9YBGpBG2lqLbaVh/5x4qP5KnOh8GKAOK8ffN3UG3Cur6gAucT+n7CaTU1gGepdG4Fai5rssSKH+/TEhcKLacQZ5mNXd+bp7S1bU+M6Lm3ugaN8YIMLKq7jfsAB3rnW/xKoRDO1as0Cr93VboOnfEJG3n0LeD2BR1yo1nW75VGWkardEL6OgxX7SFUdwePfpgM1nVz9IPJf/Sd++A6UjTplHOo4ZVrzaNbkGM1YxxyiqAbSzBezJt+3hUsOSaojrXSeILTWpIyYHKMQ/Bhgh++lgh2+ZgWbfS0V7FygpVGCOlA2A78Djhtqe6qBZVKDOTphtNRi++6/e9rkhppyGfxKevrz2rcD1oC+tTgTJCuuNqcYfKue6U3z9qpzGvAbrjYgP9p9tsmGawfqU9qLc5Ac+otNQAoo86UrdISHslUXHvx7v12zr/8/eaH/xtZdOc8iPSI2dCF7gbu5bIXCLXZhcNF7FFKO1KtkQJm//l7N6ICCzyaT9u+Eu03C42416nNi6mVusSAB4vgJrjUrGZFjDsjnWAbW8Lbtzyl5pbz74XtMXtsfdc1pSiq/58WIfRTHNVy60gLFGWypwKCGWmIhrIklgNJh8ppFmHcy7mPnpF1p04522WguiOEKxhMdoB3EunOAuBc4PORLhLGDcc3KRKADWOO+Ws0P+R7lvs0Gc0bMEEQu+gqb3HbhQgXY/UhvVPxu9oINQBstB2WrAjbA90Tx6QQiFUCMeM3vJ5oGPCjmvzGZKjptHlHhC6RviE3bO0qU58GcE+MJMJzLA00FYegAVke42IHrc+ZW8W7NaTGHLLFdW7mCfrcC6MnFRJleJJTILFcndOtUzNYsJgvYeXvBdHw6aJWnrACb2TiaU2K2zQIqUigE4KglgS+HZIDhDhWgC6wEuzioP2fllQSXZYqWeX3M2AmhXHmVKybqCCkcm8Nc2mU9j/5+n4egbuO4gtwKTCHGisAtfNkqj5eqQkpbct0xRmyHRGo4Z/nMO80KIys4llwsp1RQEENLEWB1FPBswmI4E1uONGlDIligJxxEzyLMSStj3bg7FhEB2ygFxqgdbMSqiNmW0AAUUXAJe55fuuRjZk+UBBZiyuHSWJ/mosRAi8rNgcOElDHd+h4CA8xCoWBMw3HnEs4ycS3pYFG9IqMT/0kpoAUlN/PX85XuhVC8hVptVh+2RfqrqIObLWHGKiaBrdOIxxnipXXsOSyGqNefEx0afhdlipbZmBk4nHxze6w9q00HCLOCa1hJ8EgtP9ZzPPHN6FJkjbXDX4D//8idXnl++2ivViWudci+MgQ11ez4zhdhqxZ9xleOB0EXHVWlHFIBVGqRzaMeysyrBDhqRxM2KrH1geR5tG1UYMVumw9K9mI1IMDQrJwaqSDgcd7lH/ldw1N6q/EJwnnXiZPp0gxsw4EIKzLYjN8dok5CUtoVMxmGjOMWccjSSLkE4KS1s8d84OYW4rV/bgYP86VCACSwxEtvqZRTaiYVFlqLyKJhklmPj7fBSi/ifgJ+AFWOC7dJG+CzLGF52K3enBCzifLo+hoc5yhvsggvGK63goOFZaMyb69TaVZDZYLbQUvXWFe53FdVi3C4Adf8+XAX6apwbR5hhOZPtMSCUUOU42YFYYPF9aMUGO4QNjm8hehKC7gJS/Cm+5r1l1CEdIwg8PSLFJu5EMBCcnqzxO93aiNhnXCl3ZIj4BsD0IA/fKTw/lBe70LNncvvM8gW9BzqS+WyjlCRABvyWSd6SNfdQn5qRvCCoQk+fKQjJTutg1uULhSvcxQZQL/PSiMXspXDP6zTK/cgmsz/DkfKSr0RhOqtTI8aOaMSgDXWhOGXvWlapTeWt8rpiJMLwQdri6yFjVnNmqE5rdvLiTVQr6HUNJ7dNWM5Ds1UDX7drIt4v2H4zF0VGNAD3muQqgLS9BiKFZGq6ctePBM271WpwCOSz2I4ZLc74PmHB/DwycPHwcvxcLHHPe4aDKlEOZ9zIgZ/uMWP5yy2hggr9l+QRlDGsDdafrpVhLVJBSSd1yjdIPpKiwXYQMC1zeIJtFw5/S4XaSiBAVPhO/gmBF5gawGAIQY+llrFFtjICLsUkbG1QIAA2S6k6dnBAuAMT4ebs+2iO+6jYLvuz3ExkQXCeWI7kDWlEPv0gDiroSHJZwiQtmJbNNEPLLJks71NrUILOoqoAoM57WdIJSSGwqd3h5tuu8Le9lpu2q3AkUkIaDA2FHUVakdj42E3unplSQVU/BhXdR5/NAUFZlhenDZYUU3QI1FlWJnYqQm9JCRuCX1HcIIoSQiivFD9IkBqrFPrYKyaPj6TBHTAVuU+iWmZgoDrO9GK3FR47tZy3HYZ+GFD0Aqa0TkW0wESl68AHhhDwpm2v9IRrdhsOfyjenrllggSFWB/hGtCv0ZsngT8zy2wz/IHPFxoZzcrZmBwFdYdjlLb7f7PJKG18anzUvAPhrsZ51XGfSYyyN1fIs29YL2AJ80bMC8mv569WrQq+SNVFSD5jHGwWcUMYh+eRMItfjxMAHGL5c4k1KliQrDkZ/l0L/mXC9+KCd+flwJxqRICF9W2BJicpVQ/WcTEilqoZuVwjW/AdLVSmjI74FFJpbHxCT/y0TLmmIsBwF4wviJhe2zJkTw6KFwaafE4F5hyrA69D/YneOHUzS/34HgG2FFQpnoNskV8kSVy1QPlPLEytaFuTa2mVDCKK4JmD00zZb+3Ac8xYmBHdrffrRb3675mLpwGVpM55UC2c7FWMsmQ9LYUhyyBuP/s52cGbQnk5mZwsKQTCR3ENtP7XV1Mx1J5AcwpT1qfXNMg3SY+IsILFjwaXxqhUgLy2UokTN3wfg/2D/u3h9uz7fTOuui4UstyuvV/DpFhDVYmYkgCyuKi86mYQC9eBGPjgeSxxO0mSR6+1aRkR9oG/IZ8cALxhogRiSiHf3ROr2hfsqNyCiiJIhffeidjQXiCcYACwiqNBeJigLxyJJ8acL3phszzGJMOlPaT0DLIRHw7ekWDJaLCfczCVQTAlSIp5rOAqYAaqkw7O6I30rzI5XTz2p0OzDBlAQuSHDHyJjR/1vODrIQH/8geFQi4SL3piNNORo3XBbNmkQvH412qdGwxKyiPvQAAIjKGuBb06hqWSztCCM4xtz0wrJ7PBau9cQGi28MFZeI0g9q4B6drkfw/cxXZl1kZUlyaLF5VpXjcqe3UfIUKhrevmubUxRwNLwE1OAfSQszucUgNFa+TxFZOXRvsPPqseTuX2k6acuS1Ln50SaP2y/v1JricJoT0R89Xue8NbC6Zn0MnhMGgrSZtu2ajVsFWXO1dBsJxYzrSG/GEREMtIGqIHI3KKXvmAWfAn7//+P3nn7w+vz0drnd8Ob9emgplHDq7xct+SOV5fPn2tBCuPNv1IaK545PonHxgz59Z9GLQNLmakXKOeA2i0zzZgxAR60pffv5h8PRwd3uxn7hk42TTeu6fFer3jG6QoTbAzJSOOcUE9oGyFU+sG8fQ18NuLl5pQp2NkBt93WYNwmDPc8TWNoXV7VeGAlqxfbDzvO7T5rCTXADFizmB/Zubhc9qmmDjm4rVzNQmGHN4Efj0Yzp3osv9evm472uZh8QDpod+92qBiBOMtKurtedxymh97uT+CAabasA1z+Y1CpQTPqTSFc4k4GVfT2/AX+kft8u+VphE00/yrpZtw+S8m+8owbusdK4NytsruhsvMAQYK5Q9m68gQIReJ+YKjX8PvcneY7Vt8y1W03bYmvazep2Bb2ZteSuvpwPz4fkotzh9nBGzHdYQZwGgBvUKlkg39sgI/xbp0aE8PksmGabj496w+oaPsiI564YzIHwm+7Y3LITRNY/QzRxuV0iKWaYXX8Y4R/zwgCBC1YJIohmA0KqDbkNrQNsI7xPH2hbkl4EdhHRYBwR8GOSUGl0M9TByDhhqKbwbr7xpv9TCRFx2GvCwxBT+zNcWL9TuHsvddTT8ZLeDBnS8ZKVXKA/fPjyN5pL9JAzMs/Xo1IML6TMqNLY4nPNi5klOu0JcBW5u8hVGJI8eYXGsyzpdg3mKUPfiCKOk1DYyj9BaLA0CA/8OYLKZ421kcme0VZoX/M9nuEPZQwe1BV2MbDtav6wCe2neWRsPvCXtm2e5NhpHtMwm7l/RPqZ4xQw6klHma0VSPM668ylS7tvMz8ADN1BKatugS78TfkouCL7Qelptt/X16/DFp9DLLRImPpkuE7kbKvmvY/ZLSCff1Jmv5HjY7xYz3zbVNt3oIc1tNuvf9a/Dg8gi8B0eaB2b3uT6UU4kum77w4gfh7KxXnhqt8fSmHdOJ8aBO+SOhgMAGNQ6jikGs4SNGgWiiwsY5/jBmKIbDDWjAkXm35nb4QKNwFRV4ap0CUKHO08Ir0prHKpmhe09x5cd1MC+w+BT+Ky2aRu1IeGl1hV1fpjHqCDZSl3b0bQFYKKpOud4I3ulcArmlJQq2Y7lmy0Wy3R909TzNqxdVeeKNW3g7nbHEaopiUrfOtO2DfWWaZyLnj3gR/1SSXLcK/iXDf/GG4DSY09KZct9wHbGQO0Pav9c2vxONVHA87kOyb/omgD2ICG+VWNAFwZ3AAy0T8ycKONTHH0lUilf6UVgBsz0rbsN6luT7YCMtVm+3VKfYjw1xD4WWQotOvYGS//AqffLTkR/pH4vgKA9I/PkYidAO6n44ZaB4M8TpVOLZ2zuxRqZDkTl855dgJD8JelgrLXagkfTYqNkk+z/HBLFEHJdSDBEYyBJ1EujsaDOBeJEtWpVjpYhIBH9Iw0YLRUHpuNSpbHvPhLZTnn3vwBt5wR7JHOK8MP5ZKjTZCU2QaAFhkqh8S6uMlqbg+UG/7tunSqEQZc0P5e02nspRUFLgW9i0LaDP01ed3KdANUJBwK0LhQrKCbGFAtcjbXjqjdxsMdClXhtkMm9feAqbP6HKfftN59/9vL88OZwe3m+Xe9oe9veaJctxz99xX/7CElcyRoPEofmyh387AEZWL5l8slekG8p6jedoMg3sdIXCXmvp89VAHRamludmAk/m6ePbl0F7nrZE+b4oc2h/QRjOl4B90EAgIuBjLwB+pOmDR8Y3SPTl4kBeao1eSl/y8HwHp6A1JLdFKft3yfqnB9KzYdoWmJMHWC4spyZ+e1WLBIORqOGx7HoRXuVv/bFltqGJd+1vMckBfg9+StyauPiNjw7SVEHF0xZU1nAwhUFWDH+2MbCW5k6Mxd3G6m7GSGBLMIiy4JFSQf9pi646oUEyVxFhmIBmJMvKDqUvUIgN7rt9Chhd8aD63XGcshAYwhHs80RvFrvzix32ZKFEO3razuW3gY3w8f+92M30hk9xujRdDykvGD7xaixxJlHJLs02c47ICvbPuCjrEF8CAcofiRM807MeXr35jifblaWon6Cm2n3IGLj+eII5L5wg+jivYIhRYtAuEW3A4qPB5Ki+OzminKGZ2pUX33n/b5POk8O4HSVuMk3ZyFv0Y4DfRfRI6aCzp6Trxbe0uS21NGQHIlLTI6Kis1jiNEIVnJNgI/w+fz45v7mKlUjPE6+qJqf7GVSAcV4CLStJC1yDnyNSpbCVoM1FFZCZyeiN0XDUT9dQW1s5931fGhIJpFjTzbeF550aZzNtUHi+Xi9ssgHfZBuzhJh86KCTAr8SUZBcw0eR3Woy1b47u3hmqXIxi/k0HulsALBHvDfrgN98sb7fBBherXFYhIrJs+whHGYfOJa6USEkpW7okCn3uthPE4wtycku4FsewV6R3ba0jxZFXi5nXyeIe+FlKeHImZgaMwvO+7Td+o9ovh48enggi2P0NjGaAOcmSL/UBfW0Eb/BiehCg8Q6O20eQogeJtnB/9lIGucAg3h2m3/HDYsEL0bQClDFioou1rhajG1XVVEhRoteNgb30S2Gscc7ecQHOrlnO7bQjzDrEhl9B2H9JJ/5zGCymb6lIsd9WHfI7wRTDLtIudZX6gYRUrkxdBVRiiCY05TRZwpKT2dpoEYkCnYo9G0qfk5qA0p1nwciuo1fRnLCYYVneeHYrdLInVATpPzlhJMvEcWL1UVxwyLi8WebxrPqruc4jLWMo8Ce8si2H89y+jYf71SX3/oxCy3A8LXiYcp8ZMXO2/LgMnrw9020CDURC8gtK62NyM5ieT4GZ1zmqNTrpiUd+wA+wSDGoXIAXxuMmj0hAfol+FzCGpl7erl9QH2oQQBzz49gafvnr799GN84L3tE91LqWZ7jVuNXZ/PeypdDWyZgu8beMZVUYkgDqIXn/1X5rN1uOQWO+tfn8d3u9Ho32n3ZnQ24i23+D+Qg/3cejV1HPwRy2/YaWzPFZ7OEJpcm3zx1tznaXufqGwkvIZmegDBk7f3G6Kzp7yrkeEZu4AQf/47iW+hglmPzUc1Zk6rlB5NlH59BwKePZ3A6bPTp6/PeMbTbHI6lIpwbOD3/3dFVuNi1ltASk2Kv2NlIzKBBo59tful8LTajNhabnsDI22+bjMudPbyC5sva97czSo9s4BXy+lyyVC+LF/stovuet5XCpfJMnZt3YYpw4rNJBZ85+1zGrSXSPMYh9PcTc+gttE2sSLexp8ybq3/qXPmmMDggbZ/CZCDCgSoM4xNOG96k203nc4XzW4u301xoBmPvc793fXldtXeTgcqZkpydvn+zDBGPGv5K6v5arUWTFbQFJNW40r6/3IEEvPv1O0qBD+b+CVl9klvvC/gc7gdDaFzIUkXVZHv9APv1lRc6fDaNqKmitI44vSUcu6OmZbKTeIFTlJuscxoX5+OrYCXVAM7owHpGTZoctDvtEEpP4vYR2jIhVSYQQNZlGpghw2Kkpqpbqe7zq3pBWNwzEPp8pg1Ozahe82kOMKPE9bE3yzzG81iVv0unDZ4LLPAynRXEpw9l4FvXUKpPu+OX9O9P3aBqgSCPH45+ieg+uZcuoBDX9DzJeCeCxHwpnit/exnRLOAQK6/s4dCo+8fif4v4FLPAZ9/+P2Eed8/cmsmqnc/+AxRwFQEIGArO8ECfD4tdPuIzM9GxscXT1Vto1rwtac5g/hzYDlpdhF/6TtAby+ip6uBb8wngDhfN8F8HFIAi869A9/kDxZ7KeLwhFkWO5PeRJ9pjkgg+miN8sH3dOPoHuvLdz5fkVTfSatHge70DCerMXzdhy07voeAn5IfhU3hTYiAb29e3mM+PULdVLpeMvdKqK3Z33m+wMe3lV4Bspm2Z+t5zty1CHVHsC9Crt8RvriXvHpuf+DejHsMePdVVK0Hx28037oJqYFbf4TVjqYXLL1qtp2juS39XaHshRVoXUl/4XRn+oSfxL9Mutf5HrnzzF3gn4WsZJr+8C+CY8951MJ4AnCypG//s1o9hx7z6j7XfvHfYDvoC81QC8NgKPSGgeNNmalVUfKHW5M3x2JIoyXPSBsPeHGjyUjhswOd6/DG3N9XPaG8r5SvPUcfWfC3XoBOCSD8PrHkJ+0hcJp+NSd3mQpmaAztTSK5gYZtIZm7ehxtSuMslz28tBIGsDV6w2K1M1TXg1dtQI5DcS/w2v3zq/Ds5BL41oVUFKWV4BBcXjinzug8qfrC40JYziL++mvbD9ouMzT2Gi6mNOAXva76xngv9BnFPwfmG839vDh2lOcLYelfqutOmgqqnoHcQKUaC5piigaTb+LrJbCbHrPCT3SXgB9DLrzqu2Opa7SWocLSV0jpGsesfFJR1YsKgsw3BGM9LsKoo7nAfZ8d0GhgmjwUHPgAHs7QPxJFe/hIQqL5kZQ00yrp4Ucy9EoeyREuWJfsI+B6Q7y5QiT/7MGyDVK46kNmwM9gvST08kTPry5wujZSJMo0SIlyw3WWq1ShJOXK5MhVZrBcOXy5YSIs0bsNOEgU+v1YWRZ+ggUI37eO0oVVop7HZQxoTecbqiTUGSHMqolY1S5LhrsrjORD5PM0NytQAIswrC43mOsSXc9QslxRKrJ9kwmGhijg78BgLBPf5mDVna9wMDlUlvTsll6aBIpUIFVmRR70Qtx+Sb1GoG/1zAcpIChuzjgly27Z/rGAOw85PL1gkuu0Jmd5MfPm45zzLrjIdxtRet44/5dclu+qhfbYK8gbwUKEChOu2TUFrosQKUq0V2IkI1mk7FhvvdbaKNfWS+1UTPybb6D2OugoxQ1DDDM8CoZKjYY06TGQoZMRrEYabYxRNhhrn87ebvTpW2Om7noYZ4KJxuupl976eO2gvo44Gge5yEM+CmCNtZRUHLZLRbYa9X9tCVGEYpSgFGWRRxFlVHGIOppoo4s+jnFKqxjiHDYuMcY1bnGPRzxjilfM8Y4Pm8+++EpOqhWDXWibGG10zHRiHApxhET6GSBWPFm+9jsg0XEnVKtRq84OOzX4D0MQv/ib4jBuAky1LAuJd96rx3LhbLHNMiUUiMcV3wzTzDbLHJMLSrD+nheS0IQlPBGJTFSiE5PYxCXeXC1umifJbfdsrAVdXR+JMPoNgyPpwbqaMG3OcD+KmWzwYPfIbHpVe8gw2N/biRDtRHv/szw4RO9tH2ivO/1D+7s9/GYT1JHhnvabPdda+la4Xw3tCLmd3v7xoWdW/zxHAh6yre9c3eH+715GrBw53NC1p+hgEU0vQ7uk+UQD3We63xQN1TnSt8BTAAUNLgEClwVdALjEKLYXxR1GwSTTEIbazPZLeXycvvn//xej/ZK+nvRlC4V/Uz3i24sZLaFxC/Uoyw3qVsPpvHXiXiPj9zah9uk2xr9sLtgaGepidKb/g/eq28TM6/AwZvcPdu/yzBl9IyMztimOHYOs7pHZRyeOvzgJKXyZ9Ly16QyZ/FDzFHnTNmuMniHREi+S/BZSBZDMOIWbFYKddANVARfQAPL1AtUUnGqGNRQhOFmdlfgY53rmdeZ1xnWqmwRA+AbsTpL7jmLNKyQIoD4jI69LNE251zXZIEdS9Vymk85yoG4uPKNUGVfpy0hkunNluu5FfNuwmxWhlFFRWEXhA5CpuUy+v0f4wTOUv3LPgW4qKdkH) format("woff2")}
@font-face{font-family:"Barlow SC";font-weight:700;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFqcABEAAAAA1rAAAFo2AAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGoE6G7ECHIl2BmAAhRYIgSAJnBURCAqCrkSChDoLhCQAATYCJAOIRAQgBYQiB4kADIFWG1S+B9DbdkjcDuAl959nMRIhOA+gasdReHaEho0DcAO94Oz//6SkIkcl5ZJ2Yxju7yFYkGFHhpCqbMou1NbaPlCJUj90tqLrrD7bhhuPkdPcSOGj1V4teMQHPaZJ33zpNDLO1bTCNUnkdnfs9LTgJa02FEqhMMiCrz5h/tItThaLJUoJjv/WOCA8+NGvbnqDsWiP9vKHjGhAm0LpM37o9LKjRt8ZVfkWOlrQC6ZSkA21bDv0706Cu7l82Cy+eMKZQS064sGrwNj1EDVWnXp54hur6kdk1XQvEMHzBApQLctDx6DOIeljdT358/ypf859jF/ipgpdpm0GGO0gdtvHZGV4ctOHu3uMO1CGIENlibJExhaVJchw4cKVKCJoHAtHEpOY0YxmbbObNL8/SbN/mza2P3t1jZl7nb7SgTvG0F2pupOobsBPutKmvAzbkJ7+RA/8U1zs/T24o1QOsybhgCMJCJs1VZZ2gdBS5AzxLdO7QPBMw9K10P/cHsdYSQaNXcG1dqVau2oSPgj6fLn1/a2KQRxIggSPEFRbKKSVpuknLRnV1ZzZ7N7sNv/7dqxPtfyq6u6ZAdaeM54Uz1EWMisFK0YQeIYHORfyQTaJ/w+yC3Wkq82A77YWeRWFrn1aaCOoJLk3kUhV8JPdm1BLJ6DVIEbT7LaX9iEU5h/AkvDwzmV+EQ8xaZsRe6D03YRyM2b/O20XcjMtbD220dMhOxhyzOex/eD+f2cRhrNMYZAVJklbwo3JnBq/30pqvNKwgVfiN/SAYXro0MM1NbLaVwiFiEueMLDzH3Wmc22HCUiFp/4C2QU6cEkOtJxLSb8oXXwZ5gyztulJx/zD2vAfHigLA0vJwuJakZUwh2XlgQF2XgquCzh+CcMOWN0PfrX2+ah7ZvuDPAoJfynPNuvC/7+p9rbvDgAusJH4kf87kWetcyhnfodaouSYupCaZua+B8zMezMIA0BCILUUSMogqQRA0iehYMwAogGQ+oekuOeEpJ+zdp1AcukFqbApULuZ65i7H3LnkKuQ+pBPv27bde2yd1G6LF0a/r9f1uz8OduE/DZENbWKWoVwMTUpCL2aCRt67v5Ns4gmhNSkrGapwiaNwricFZJCIlGW8iiE8SiBkA74//4w9Z773t9Ku0irWDttTx0vzWNBCFAoABj430zsU7ZckoOMkkNx4SNSv+2tyrOGOHsdQRqRQUIhEsQtQigKu+//3daMNpJQLHUVGwpCdOb+tRxjy/ExV82K7SkV8CjB+qif/dT/msLdO6/RgO6IyliHoc3fgwzm7BVwGSgGhcbmR49IgH0BNobiuA0RoAgIfgL/725AE0MyWkjPBFl4oaBMKFs2lKMkvDJ88Cooh1dNC7ymEvA66YXXVRJeH6Pw+pkLb5BFiFtuIe64A91zH3roIfTOOyiOm7gRRAJUGOSBgsCGsvUBnX3u1RNlPdw2bFMKGjAfGxCFSW8bFI196J5+m0xf8R91Gam93S13ToAnGDJJ2T0HwW57Mvhwmea0fHJsAYJvHztdewsUvDyZQjxsUhiooE1zFeo80xEXqVfH+u/xnTWbVy6eKy+ZmznfpfJdPw5FKEEZCliwvBJueTHc8ly45elwyxPB8miIFecewiIHbNrxJ0kCXQmi4Tw4Uz8s/n4Qhgcaq8fi9/gQMQ85PRKF78E3fnDJfDmaZ0LuJHwEPmgbIRPIBLy3awreBK+B5eYiJ4vUKDygR2bBMXiGQ8QMkx5SKS/suPNtsAFWwzLvEsMZMBtoJkqdCPQv/X0j6Ed+Avp64U+h96E3mWYf9U6v9QIwbT4H/Xg9cqgHBtt0mo3s7rZuAFaZS2FOhtycJttnSiPZ2Sjewfa1GaJ6ndAqUYY/UI9eBFhA5ykCleSJNYelCckbM8pr2sylEJ4QfPjb/BrhPXl5F/BxA3k3r+dBbuVKzuVF4LR5FBOfWUzkqezMFvi6oOSFn4TODQQYmhz1+vZsSHE+WNagsP4/JMWvy4ioG3wpZNeAzZ+ldhGlxzl7sX/on6i/R1G/oZPQtxpo+JX+XQph8cf+wKV65oqHwykW1QHpsSUdSX1BHwHpX8fnrm+Vhs/f9R36Svq5jf5x6U/rIhQUCctwOH3ISVm1OCo2eH6MSktdEeTX0YmF0fHHoDHx3yFaTaYfCyXDejmAWPkaUhJ+KWEqYO6xyKx9aZwHjDCo5APJ5IoTVvpVoREGDpgX8ywGSl88Tk4OlSLtXre2Eb9gl2hLREqLEjvkIn0UHa2XfOQqlciTCUkzUArrBuAQMGLDRx5mrBQRopZ6WspmWAhMhx2a+HTSGbu7Xg426QJcLJLooB+FevQBEW5NhGN7yV66GFzsdyJwNKRmn3CGcWcodD30DrfWEvDyoEwoBHkgG7ArnAeBtQIkFi6uOlef66IUnoUzznuIPBA8ZuO/617sEaXQEJru/IczXigB8zMIPUJQyiiH11wnvJNOrj4kTSYa9PSEEGlBg9QdZdyRcPPp93YQxanEWy6qUWGE8kfuIpFXGVjGdMN1f+n1NvxZguWm8WNSQqGNtWFgxoFRF9bGenGVlayJigRosfveSYrmxBu/ooUKu02/Tgzj4taQE66k/xpNNMET2WmXgwpdcMllN9xEuNAkJKSk1GTkBAoKako6anp6ghQppFKlEjExEbOwUrNxEXh4CXx81AICBCEhSmFhKEs2IkcuSkwpVGWUI6iqAlE1lYAmZkrd5RGC9mbNnh11Azrp0TuHP0UXP1PXlYi6SSLpbRSi79WToZ85EAN7phlqEme4YI5MivWTdiSkB8gQrIN+otDPuuCnXPLTLgtGFA2Hr20WhvFSp8noAQiaf7QQ4EuC0OPF5V0apDO+6bz/7eC57ZvP5U2/KUzggTwU4Vy2Dx66ikdN6bVL7E+jMeGn+q/B/i63tVK2a3eqJbByx+mi9bNu5kk/toA2BFzBo10Pzlj429u6dOI3Xj6wAPV7r3z2b+uZisnJZpP/E/ugqGAPlVs1Ic4f1dsEVnmT79TK6b6FW0wRRRXj5OJWwsvHr0KlKmFNmrXx6DZR7WI6xCUUou6BoX4NvHrcbHMsdNLPQECYlSdWc3BxitIhlgOFFFNUx1hqGFt9S9NQLC0KVaEo+hNVeQXNgYcMHgw+lpoUEszmbNpue6gdQEq9SaHIWOyiFVQ3sUpEqeCdPKlTRElw4w4O++BBgUVuOYY0ClHkiuCxIQERSnAXQu0EIEIvYCK6gmEghobITqgncBFAg+VniyS6VCDw2rnImssxWTL+SVyz+NFqtJqX84N4kK8Dol8cWoKCg0IwUKtprKT2ovVme4vYYd4PRa4XbZQQ83THzXdUUIDpQmhnXNqW6VDVp/k4Vf5J2xl7wdaJmGgSq2TeHnzX7lnq10FlTsN5A4eA6q98vHL9WzXKDK9tNfNibVhrr5BrzLLy9BTSx9R+Lx0t0t7zljPHDtVJZmSvwSylMdsrdrEQ+utnSVXJaLDdZmYkvJVYulA2aNqzHaxTtdlZDDHYrjhLxir1f0nf0nN9gYY5NL7etHYfU9Gn4wiR62OEyuRIqh4plUnr9yFyo2YbDUu9cbbZ+S7yg83hbtT63RGm/Q6eI2Mw5OlWb/1c5jgduH5aDWwqye2AbUx5so6BTMpNwT4XNU9MaOQTlaiU5C5WaIfl63JAg4hcmKFCB0GHDgKiJxkdBIIuJoJYipBRwqIvz2BiVh5SDguljQlIYCJarDJs1XGqOpHgQIQjtH3PNtfcpRoUqDChwkUibligxUgiArzkYwIFIqhOI6NIoGNMgGuH5F7EH2IYGC5nEUNBo3BMlQcTs/xhKFBkZBuJg0+KRGQSixdLRM2kSom6l1ChZvBQvXvBfiMMCw2vC0WOnXt0U+51qVBvvz2P6ecZSg+djTORGnf8J8qpe6yDnK8ZzsETEZN2n5+/XkkvQSobOwcnFw8fv4CgkByxi4zT+wwYM/fm4F8kSur8EM6X/PkFMZGIzA+8KAYqxDGLAacCpwGnwzkDzplwzoJzNpxzZ5uQD5UiPwqgIAqhMlSOKrk2FEXtKIY6UBwlUCfq5np9LHR53u2M2w2MQPJ9IW2GtE8ehOaXEjbhryUXAAFBQBSQBGQBKsAEFEJFKSiV0AmDMEkaYRE2SUdZmoT+CiIh2UiKclAukiEFUiIVUaN8XxozhUwRU8w4GCfjYtyMh/ECHygFfhAAQRACZaAcVBiqlDdDZKZIG4iCdhADHSAOEqATdInMEumW1yPSa6qP9Bsa0DOoZ0jPsJ6knhGZUZkxY+Mys2XmyMy1tMDQpI+F3v7n8JzD805nnC5ouwH+lAWDr5qh5xzgCByRI3FkDuUwTkvMDiwOrFZsTAHzP/wDT+AbOCiKggzzLwohFJ2CF50zRGSKFSJ4tNumqSUFYUIDp3IhaDC/RfT+yHH7HymNKWPDKI8iPHJeGHPrSqpgR7NBFWZdm228SSKK8eSGMcKzUIbJzqQSfblS9u7F1w54dElhPjQajxAjDtSO5H4pUufvsrW3HrvpspOOu2yfHTZZI98ic0wzQT99Os2ApzHaGGONM94EE00y2RQLFVhhjbXW2eqAQo8RY9e1aiVoElAXSVwmQZu/ll0LPpBkOSm0dW/QVhAh+JysRbJGY8gt43RQAlG4+9O01WLTJm3N2bnMhuXrng6Al5GsJy8fat73THDnvhuwZ9x4LLg5t/PptmF3uLfD83+74Gq93+qLXB2+lGsgv3kVR0EvlZ1fhlhG7Ci4OIWNT7o8iHl0d3EyK680uTibJqWRxOKbInLwJoqEWiIzt7DodA4hpmK09YaQbHzJCiSilMApKAsN/K8RWCUwcAjIVOSu9laXLyyt6O6+Tounr/wv3uYTn2xVD3dVcnykub/Q5IPsZYpNrGlNyx8dafV5UfT45ybxBNJPT6fRFnBChhQOBgIFQsM6ucaYlSQV75Jgy3yft3/pNDI7syZz3qQLLxSYZ4JuciD/fMJCbqRRXz9lvgUWWmSxJZZaZrn8TZI0m5jmuj200iqr1XvbehseDQ+kSXgGWmOQQzDrVnRwUh4F1KJmYyTgwC3EyZMbQX2GPwqRQkcgNviWevwJkBomo6pJC4LCXDdEKbIp4aFFMVytY7vb5xAnYk0giaaaB6TMlIM4iVRQwG8AWzBsvvxc3iVNqrICG1wGb61t38Hywo93aGhWG6QgNtoUvy4nqgkZWc4okEYo452oUakx0NdoHNuxIPIQ5JvTm60Ln5WFCl+v+UpRKOnnNEByt9No0NcagXNRSORWuhiudYaum2Tlu1z9yrzTXrDnNvDn0wIWZwSY4FuAlhwAdu9N4Jq3RkGjO0Inj6qfLwnYRFDUEI/x2lR3ulf6Zt8eeIqmRJR19zQhT5glFAtzhHqhTegRJoVHaoWYIWY9/oNNmITkWJY24Z4tzOCoQfHNTCFHmLEondCq3P7pmjkt/qPWn2N0h3+Lg7W/VX+AP/5qY119XVK979e9b3jvlZebL1ecEOB44Gpvg7yfqWlE3lyTvJ5NXzvsc8NR97z3ozcdd8IRj+1y0k6FtyH7XnruxdjwAXJZvUFBeeNlBgnJVCZmllFSuKTeEBa5GfiUqBx5/nPM/946GxVij/bqSgXKG3xP1+M8DXiNvQD677Erfrnqjdv2u+OBux767edQ4IvFrnjtlK9Jge++ssnmyPDOJy+HwkajXLXdNjscxGOwxDgiEnJaKmoayYwSJRFYudg5eDg95ZYpTboMufy6cCpSVEkOLh4+5YJCykTUqFXHr1WHqHYJMZ9pI2nQkGGzzTKHUjv/+sdjPBEuueycCy46z7Se8I3tlx9AL4E2/u+0fEVNBtL/NOOE6/lTJBaK4mcU5cX9nQb9RiGA6eXS/L1vFo3/PveGTuqzx3xQ9tpB6uA549mPFPhwCP3+A8XHX56TXUbvYYH0/Eaq8ShBJGqfy5axloiJnQwLCLmDq0nAanZRk0Ks2Joc0O9wa6cr1zHjCMFluta5HIw6qX9bgmog9S725O+WhY6MeHCslS7aeX7R1weZi1jzxJUMr4aXEuLJb2txeEQb4fM4o+0eZT5xAsyHatCDfxvk468S8byP5iOKx96SU5399on5Jr0Jn+6OOissLr52L94VGe2MPSMRIOSYNOADKfL3flggfcqtRNbDiVfpXP6SZmSWDKppq5AqVZ8T7z1xKHTrakZI5cLyZTw0ac5teihQVLWPSmI2AJ7onaDj4rSmAIxAXmNfDkg+9TgQHBOYMtamD2Zrir6WkdholvIODLTVME3H9ySFrJHzaLIXD92Rqv//YMuDcSUfN32YmjhTL2oVZI8euQlJoBm3VVMCk363gMaYJFZOBicgPBdJ8wuSQpmklEw6CQDN131+yFP0WqnSLKsoFobz25NRkgvkHrk7NmmIYk8iQ1WQIiahAfIanD3Jy6H3tAU3GvJ21S6Zt5LkNGoM65+OVjZK/wGg4oLoaE2rHW2O4OOpt0as3rE0zkCmI8f8gbOzpgmjAdKGvy+tzHJyWmkS8B5MGaIpLNQjzXDIU3vyckz5Ay0Z2cqXRFqm8eGbz3xxqNeolWR5IpmhTf/h63XUWOPKdLeQke6+a+mxhCTnmDK1Z5Sqy8YNmONINgTktOTZd4Xk1aVPonOnmazcCf4YhkeoMtC7nNLwiZYzJeAQqWrid8YMZGRI4sRlIcy3rW1UGfT4m2c6OIyojzlqgUJYFrp1ahFIcge5rQHRq5OVazEImvUI6XciW1PGv2z3qtZ0kGHfteuUNVHOVHlzKpiXa0FFiypZUtkJVZy8aUOi8CvF7IdvXtCQfHeZrv7eYVSd7HV2q2H2f6CKioZZO3Qz9/pXX1yjRpU6gofgIwQIIUIDIUJoIrSQxx7QZq36LwNzWXSyX3Tt6oRGKt5L3MgAEc2Mlpb3yBDABDHNSlyV0b16LjeOkxG7ymZ94jjtluIwZYHXR/6BOmiOfVM1f3ACPAXdP0WFpjg2lyYxGJVpq8LZBQDsX8pqnvC6m++RGdBiAj1J7JSsc3M0Z9vphBZiEZKgkjp+iUyJfR2NTBNel8m9S59OQzca4bfM0Ds+uLJgXj91R+SvQDjM1lFeeyqSzCrtmyp+dzv1AtCmBfRyFkejahfF4CTT4DcDy3h273d4OSFmHI0ndtQNt2OyI3nSERnnc4reZ3kY8tjU1IT30AsFj71SdtFokIfhzlE+FQXMFaKM46oRyj4m1YkaOGnAggvSJchDJFKCxsFRIE0+NkBSnRsDw2mZGU3r0HkYdAQSQkRJaVf9F13EKPO0MaBGbMHQJZ1awoIsn3p89A1asSZ4zQHJ5JlRUZ26dxswLIIVMz3QUjyke2j9SAMfuONhK8fR3mB8kwzCwQDKQ+us+6mZqUerTR7w2t3I5ptvPjPTqbfVqpZ+i3fgyrSV7sEzS1Vp82ueaSGWR9EbDgS5isHJTSMGPRmp5sxuvNckfRiNrKouvkaWx9ShSU7nZ8Ukg9EdHMPesJVVY3MlYRUiudmB1d2A6LeOXCSsLAOOqPbDnWF3eaugd2snQ95Z2pr73AEZZBflHLWHuL6cyPEngjMSNBgnLxco6xHJLF8oK96LE4r8IiQxrKINEHMUb4kwCatkA6Scl2nsCPmJTKhsE+QiyrcFFEIVm6AUmZfNEXSlP1O1AWqO6i0RoWHVbICWs2hDIhCd/lzdJuhFFn3URwxCDZtgFHkaIyvRW0yIHT06p3jnM48PZvimc+8KvhaFWBa02qsKWWfZZBdbNHhgN3rQvqBDQce99sApxznHJcd1hHQr6F7QY68jnnleed55PiOkb0G/wuMfxb15+yfTTsVSm3qxxqq68rPjHtre0+VEfa4rTna7Bm7NVPw/id0UYLdnAHtfisMtHofr/+GO+hwoADqfXigKEsQACyNFBNlItSirerGq88rS+OVk7MUD2ZQY5NUOS62OhZNRz3Bh5QKLcoM63QGlyrMZ/puUYrrzyWbcITAq+Ib4zKiskmpMlaW8qc3dVHm7mEw74rtJqzFJYZOpI2ZtoB/ElbNbNa8uFFvTejeeXi22OLVO1sVXcn47RTrTc1pFK+m+dlnO4qZORb3daFpgjj9E6kvg76bdQFmmadl273xSoQqCPrgGdpBCV3ji9ZtBxY0qyHoz3xy1aweWatqVZVqBY+uF8Zdh05uZ8vyWmhfH34Ztk0lV6F+D1/j84NPAmlSmeFpD8pN2zVS19rBC27j/QtXNbDwMSeJo2PpV1SF2s9OD+vLlzbPeMV8x89Vc7igOt4eybPZqTWzDP3mmo9y8ulbuO1at3I3s1EzLFU9WaKJVNrUeNu0mzACxEVpkwWAmtzGG4BF0IAHx8P/LRpQCcLeqrtMgQnkkRtz9HVIUiggzykSoE2UC0wk8zs8iQpvrgC2iKRyJ/E9dNkICwyxPCU+3sA2oCoYsmcN0/n6XQg5ovTPUJGaAKBCZNcQd8Ksb2EHYRj2ZyD4zkVJh+IRHoEWgPuogkv3cLhDsBfQDJ0Zd06+575M73vgx4MMgKzqV+2eQjGCOcIu2ZITpHH8dYYImE0elJry7fTpIdIUU5+mGOSHX9EMwYQs5Eq6Mc4ho9RP75j80y8iKcpwPm4BDcBiH3cItuSM7tuZRP8TJ07fZZOfkoBYs2aX2BHyhyqKxMjV8S7nJf9OA1FHltCljHnuaLBJ4FII0j+ICkK3mch80emqaYaXTqxKKjCa+IZcotS1M9WwYDykehdrmJ9bMaPRwCN3PDvgbCODt1HNgD7EjIBRJzaKjzGm6UR5nLoX4jacH7BBJiy2BqntvP9rIome2zLNsxbxiCwcXZyQHPcImsGmY9kpynMQvTww11evdbvJqiiKacoCaCXW1nFFxkil3yALpagSm13sW6grZSK4nbIJTZ90750OYf0FfqY81mSTl3Wo9nEFzyrBhEe8McWV3r5rFAlnlzGSpJyLTTskUB2VZCjlnqaFy7tTIgguF3y0Tvi75u4eBzOB2Nu3Ha7BUyAAWAzTNUgHGqCqOA14SHcVPvD3yUUSTzvpOVkGXKgGyiskoSv2azUbZiLPj5WDyDajmr9G4QuYSWZuvcqFGLE9wU9E3/PGUTSXU1Cvzdt6BcZzrayAjgbKmbLyoeaJxBq2CYFKR0crxsFRH+KoEIdX4auOoWkz4oLAFiYJ1aGZRE7IbegBfa3CpmSq0/nN9ZX7b+PtjIIbQ4D8TptRq7+YsjGTIelVRUkbrLLtbabGyEio8auY1mbqpEAWeS6yMOmuVls7KiZICshriq4WriLztJkZyItx+FU0twDYL87PYDeDtQbIpwwkw3PGZTzCF3Xdwd1img7lhPewDgC0QBY3KEh6oMHlgpwmPjyLpkgPVwnc5jz6LoA8KGA9uoyFSIOm8/pYccq2Rm27O/Bbowjw4GRDvgVFa3dbyWEhb4Ca5lWMMluFOpG1++n8APr3Dau886SuzwmlikPQpIBPLrVFITvnnQuUbxyx+T+ajLVsj6oVeeCQLPN3EJZKFN7k/6fjHzP8woTMlfhFZ3inBv4L+WkQpqlPJYBTnYUe0My9lZqKUVESPyt+idzw/vvj1YAWxA7K+9ziLloS6otz5UEmyrphVvmgbrXBE/9Woyq+9QrsYyr46qS2wN1MPbquvPdoZgaIKIqg08znPMRHaKIpxtSBeNCkPbapW21JjsxxOoUyZdKcGP1SQ6xl1p9isLy7SovkujPuWjkyAIDUPVsV8MmlzUWSNxAbWKyiDgh5xoDdj3SwOleMf7p542AmtHr3GgPc/VRVVzDhAs+JfBl1VDkh4d15A3M38aJGSsXeSdHU67Ieq4nazZnOBDGi9EolofwsXc8maKb7NnJ0r7W6P6LmUPyJilvRDXE3gVdLwInEwJTESa9qg5bM0gwb7270CTGrh2j9NMbXjzc6bg0a0IZisWNLo1U7PxoMhGjw8WpeZl6h5dZNhqOu0VuQPiF4dzaDW3TY9W0t/G93P1lTGdjOeSViJQeDIbwbi1k8O9ENd1EtGfq0CcbUBDIgTp7K2SpI2YcqYaU2qn0hZNorNC0da68liWK4/2/JtKlQdi8DcBUwkFeIGVRYKcMIR9HCmfiQ0dIQR+ehsODdSx4PsoxK6VFOTX3fhE1jU5rOWJ3ApumNcNjo+rQNjacDRVfHpPt59lf9JTDwhjA1NFQnVx1FhqZZjfVqaM/ZyBFdli5nHZeULMkEgrJpykMLFtW+xxLZEC67C2qjzDVCivtdKMBQHad4o15IJPNmw3wd6umi4Y3ltHcu6BApLa1k0aL956wDR/OZIs6Ys4P35b0G1+VhTuJXmk9+hOBObjukp3Owc9qHwmH2dM+d2cLFfM5yJhaBR5LU7mSIgYB6T8r7mBKfGxB746orxqAGlOoGsk2bSN0YQ37tiH/Qkq8pbYqvO0OajVhYCu+V0a/he/hD41um0tcxVulUFjH/DPGXKC6JlIPWKeDdJZ1FgDhunP9O/AO5s58bRs9HiR2qTA7eIpiRMtirtUtOizUT7Jwn2yd25PLB9dJJQLagdv9ZsVpPdKRBNUCmKvDMJpG2IZinNBYZk5EwQej3UZsl40uJ3yC1cundBmrGsseG2IcPkD/+XasoI+muI7T2xj3RrSS0vHjHkvanrhAJkQsBuGQvS6FtTY6KgtQGQ52dCj2kducBtQeRYxKvVfIawrg8DvTCTRY2m3cmNdRV/pT8v7WFXtTxi7viNQ9OBOJqEVyk/QV5iWdCtpNe1lvZpq4FphhTE8oPEslim7VJZ2UGEudceULvDU29JbF3cHlnBhNjdXbkrFNXvAp8EnJdniLWMaP9B46CHVl4w/K7Obmb1TULa2/SOq9sa3q3r2+RzW9oRI/ndCzu5gzMLkImu99fMe7XXsXtJDPdNGoqZ+1haKIL1CNSvaaMHVLkOMWJHUfCUizGTHQEj5yXF/LIdNo5h+dq5tP1X9Wmc3jM21lmPrCMhqVjH6FTYpkCs0QzLzPjIOBPn8E/vBADjoAHHAzejCpgDmV/tUVS8IqYyLjpUhdcuTW00cmR33mwa8Oq5uWbqYtgdLVLzBe70zmPt9Cx4cBLpPC2m+K9GBRhqUqnsrK4uCXNgJh86V4+8lmrOPb1z9dC1OiOedfRPvGrmLdmj7VR3RFGOxDqjQdkg+dSyZMu6/pFvz8SIEwGMe7DadITqmXN53Xa2ZjtsnkUwRXONyqiTY2X2a8yng+R8zY53eTABJSrueQtazRi+Y4X5/fxqBgr5jAm/uOvvRLsxXDb9Qd4MlXBl2Vf+pTQ9C0xUTEW6a+pfj7aKrORh1Xz5KoBvJ34OpHEcMufOZ9S2GU63bRZoFboGfEvHjv+cukUj0+kzeZjGtxY9flN5+wjRvN9/orRZOOdqdmNVj3wKO5tpN8SV/J/qAldHRRF3GyUm1iy4xubbjWebG3qz6urQuN21z4yucxhRXi6uYQAVb0ph8SRUxBLfwSiZoZEUZoVAf1qQecyREn4c6/iI5rIk7y/BPAvCoL1L6ej+yaImLdakEsaKpO3pKaWqHKvPKY5zJGrMXmuS4mgx6mNmh4xdUpiN2lS1UTn/e0pBpmiIJtvvUyj7TVbq3s9wNsoAjYKmdDwdpBYihARTB8bywEdyZkW5bOZXN0X0gTcMRRU6Io7N+Zu+3Q7lLo4rMt7mKg5lkXAyrzTIYmJSvG9ph2RrIWec9Kb9fl/rhG6+x2qcASmRpJddeGnfIWJ1k9Pm+2ZWTQYpk3rWx0HMFzNlZjDT6PhLZhCuewauczzVVGMtcyodLJBpbH20u/8qe9iP7a+CiVSNZmpEDBxRH6xhnbFyK2ciZBB90afv0fPAtmcuICBlPk3WposESYJ7MCZ2NZpECPttwO4gjdLAhgvi7itAsb4tuCU2ZSNciWpZVdmKRk0uS79lV/7UieRaDT8Km+4z3rG7oiotU7kllXojk2doFJ+bVTMSUI7al4pqVp4Gdc2sl9SX8XjGzDubD70xs5KYY2EBQ4jSlb8y73oCmJ1tVGGl9sgp+CTZRvBhuVKPnzM9scaNNT6tk1XHQJwyb2rVwUSIQrnQ8rGF40YVp6ynTzNXT7//tDj/49ahtH//Gyf8AhZl0AvFy7KXujLbGT7rV/pKqoLFB68HJUbVcxKTCuIghO35jsP9jqubcx5zanbK2W0wchaBp79oKkdnU1WnDsix9Zj8dc9gMjbn7ns6aAmkgzwiGIFdohzSXXP9hkAcEAHYCcBToEm1gbjdA/YBQCT01dByJgDHEaYyakHnEetyzAcsv8u5S8peJjQfAAmCMBaIq/+Ozom2vR/SD5T/UXy/e2RGW3tI6dLVa4dtk2AXACHZW7mym/LQ3Gt3lMpzshoAjgBQ475OTBgt7S620xJNGD2ehMEy0wFAAiQRCkaV/yCT/SCXyr+Xyb6XUzFKEgFxADssbQmDx/Tjhx0Sfz7r2wdqsSr9HBVVOcgX8Z7fiPajFwYB9lcbArQn2sJBen1/tc4+0rAd+PjX3HGtuakwp/Atz7+z7tcmx0EVTvoII+Q9ygkDcE6x+CxPYe9UA8CZUk4QJwswq1s1b4rSMJq21cQWnwZqkuXv+oWghNzzH9d/PBTYYB7AVpsrTvo7bBfmOWgc1GOOiEnrhcWb7VEnF9q87s7+GXa2RJSVA01gRZZCIs/9RlZ0F8qhCR4esyc2MdLp7T5dG8MjDAD2AulAcaUkUrTeUldzXiOPOkKM6c0tRa67o9y5d3Kk3+V8cRv5vKg5Na536co9aBR2QidTfeSFRJ/xTBYEX5zNhEjYJLl0NR1CGCqHw6/d14rFa3VBesPsF86iyYY1m0Y0jKatZjQdNU+nMjTINDgteZ44dkkqHb2Ut+q0E7j/QOaglpe3MBAEtwEsPLObbhSSbpI6zdYOD+p+y3OqpKRr1+5GPaRrVfk4W5WWx1bI2XlpKrZcZf3RlCMReQCCFtv553ZbNYxPGreU6pZFZKUMxqSjFqSRT0/x67bfqryUgq1SkzRPBeIAibRnj9iTGh4EnmyZAmvpRo8hYtZ3OGlOfWw+2OBl0bVwKm+htofvpil5SpZM9kt5L36WPWZ0TzcbdW3FRboZzXp7jyIYgafvxI+G+UOl6qPcWgBOA1DriGp4XfrWokK9tyDWaG78yZyBdpr+/fT2D3LLyPH7UFbivxi3WOIecmXlgJepQaoXuWpEU8I8tq4ke8zxDou79nXlx7nSj5W8ySvN/UBVw/IYkwkXA0BXvurPZ00G7cwih7klx5k2mIUfve7qWRc4DEC99J5ccU9a7zxPTGgsERsP9OHhETIlRarcZYL0dV+TXgrqjVU2m6muXe1wJ3TWJnuawENiZAuU2UtE6YNZsuAeh1rp0zfNmRV3fH02DqJyaBsA2gYotg9sBJRlLsjuERNmS8z1Bv2o95U/yWQ/Kd//HXnDBXLM8sjifudvyJ89gJCxBRgvdg9G4PZ7PGxuiurYAfkxK3pOvnPefC4FDS6AEKh0AUrp5/CKH/CNG6Wq1u/nYYPCqlzPIuvH98kE3pwDIQgasDc0n4taog+k0rYHFnQu0Qv7XfthDrkvZwrcuax7uC2AA0em8AgJnY/Jm/+GEKhYRI7NJ5pZz04BHODls0iiOOgimbAzUgI+nWCT49+jlSpyi8IQ0tba+RyUAWsZVZWexpLw/lsBANKzJFmcX3RybJwAOhDgGaipox/8RaAAwCLdk8X7i/fCHGLUU737eggAniBNyDHqlPuSpBOo0uSOSA35ftGEWNzol6jLeutQ76waCgUAAKer/i/SrehaXCs+IJe1OryWcO7XRujfb2SOf4xgEgCRTcjnC22i8w9/Fsj1/K7alcHL5G+45yp07xDunlsSYGhhVqbmbsNahrT4TeysqKAGFu8z2lf9kqe+MmS0TVxXa2+MHyD21FD8427dGMXXW1Nd1VdFcXGY2IkhFCLziFA6q5rL5QuClTpzXyCVn5mfy0fijmHyPoyQSS7tq66N2k//uRWrqir+qtKvUE85H6OotFTRpfBblZU7Dcy1u2gg/u3AhrWMYMkc8e71haZFWVMLJYwchha+g7uzGYeuqNPf6lplt/bc0OZ9Eb2mcVk7sJKequrq7krMO2q2jNYF/DVL2LJVIjp0agwvotWxNST5IZi04a4zu2JCjxDREXLdVq+vIg0O39OyKskv2bOCS9eKxR5/Ppeb7y8RScPWr18Rhlt5MgKFQgaAzQv2Z+KU/vVdaScLWM6YN9DQWZkaXF6jqUSDvY01TYNxUP21Mz8oSgNgEQBpIpuGbzPi4yCjhkIALHFMsX1ABShEVcItzC2p4Zfgu61Umbu3U5QKuH3FBX8ufr08HF+SnOA/OE6BYhj1A777TBEO1jICTmdDEAt0VVauRb3VFW5XD0MLp0t1+uKAgMcV+qvzVZ5APp8nsG4ZJoebq8s13yqbJD0zSyax5sydfBXWSIq9puqCabHksERyViK+JS4qAPNLHsVzlSv/aDwuuUXOksPyrWUxmERppZ7XLMvD/Xr5wfx6FNfFZG24Bdabq12jLsmMYgOAu1MOaxn9U17yApQIZ4/sZzCXWXs2meutfLWAnu9kQmse55Tr1sUHkyfIoeaasintB1klpIxMjtj2ezOO+SX+/ZgHaxmlo8I8RzYDr2HUuIW5M/zk+dKV8Tco1WfiiBfA+uFR67v0LMaLjTTlz0T+oxKAiMMj/neLBLRnfndZLxL3Nitrfv4Asa8ODc6z2iZQ/9K0vq6nDvNP2Czz0NDrYdZzx53NfpncF3Jk8B2hMr2uuLmKrzp1FPr7eUUhn/TeYV6Bhvle45Zy87LILwyGpKaeiMbubX+/64kW1QDOlvd9qNcWNzv4GXWnT67whcbznSF1YV/DxsbuoYsOWAOtxYEWk1OsMzvrq7trMP+4yz2G+npqquvNTl3AqqsewrwTYUJ8MOrQpOjrjry8koCQy6MFfMr8WhuNxxUGbnw0WPng/ncbXR0Q8qofFrmLVqQEyytcYoaUoYVvp9+6psFaeqBktnjXov1W/VDjt1z19QmraeiKOu+XJ2+HqwKVqL+mxu1yMDTwx4XZg//UPIA19DxnSXUl2bv0KZ2u2i/gcQWWI1Ycjyfw9xX9qYXcOQsjhyGZFOxYaCrcIN41ZxT9iwmnMFl7vsjjftvYaylc1fVWuvrKigJSU5LHHMIu/USlPLi4QMxotYVliJChKq5YSeitcpNcvW94GBB7bib/dyZT0vPTX50Bt8PfVVvfOCsSwChNTcIsfuRJJTNZoysXIVE3u8rhKO2pao454uC17t5kLJpMRHCNbkU47JVHbNGx7r6tXmgtXJdzKV+9SbjpDXVLsLMaJNlBsWiVPJVXwZmMu+OgDIAPBE+uS5vSFqRQcKKKkL6UA4BaGOEtdxiGfjIMZa8iXGD805nb48IaeqbfU19V2ZSwjx8xK0susQT3y1d+BZOxSYznUMAIXKzgYQvwVNWKL+TYYv5G+cRXyAUZ9tnYXhtbS2y+Ipa3gDUyhE9RzUsaGUHldnD2mpHxw1J2vXHFdwzG0IRFwuajPs88ieSV9aGLiLRLIIjM+3VTsiA727PAjC0Syq6YQDMFm0zpB2t/gFFsPsZzmGAEdph42FwcwQu2EVmlmtIGUQ3BRSJlxEEPyfvSL3QmfBTEQcIHWreQLsE56OxrUb4yhLEhL/G1ISwCeNNc9iDb2WAzYSr5RFkgrm1yx5FWAt8I896AgM1UQt+sptnzqiYFRzKGzxt0lErQ9RW3rfG2mXYO5ti1Ne2vdaDRNVq/D6ratHA6mGK2fcYZ138PHcT1jfJqHIUCz8RSxNcVH9xf81zrcUe1Z2svrVt6FYf6JwjjN4p687P+zHkjAKnslem0vqBi3cUTaKlXZyjwF2rfAXFgB3EAw1r6aJ7mW6O5VO9IXYmy2ADk8h+kZSvmj8XBv9u4AdxqVk+ixDTZrVA2LfCazIbtHq6JicWxSY/JmFoW05lEIpNuhEYbuRwRL6EvvfwLmKIBUDzBtQMdSbaLo7qzfTQZFSvOxPHdMq1sl0SyunrHaySqJWeJswN+38SQhBahacgYVIsubpHxHk0w4e83O/kUXpFUO/5kRYev2SSJCAWdItFZHxt+PeUjVWPRpuIZWn2DJV/a2D5ZUpVjaTovcvqGks1WT1VvNbWkkUOhjFIoWfZAJo+Dds6TqaZgNaNQhBD0NocRRvSr19GZ8CNDMO+2Y8T6ieXZjvga0P+npkdw6f4WhYn7XZC+aBVBtmOTDJuXWrZ2dH8oDoauFbvOQGq7leXKf4HhSvjKy7uCdG8MQCg2RsH4zK4/OZyM0phAmEj8xsknyNHZ++rmfO3r+7sAcDsQDX2+xR42Sxbe4tj1bzAcHSVlzhZTOx6i73DiLOHBthmN/W1VmfrWOVWQw8v0CVphLb3CaK8tMs1ZLpRN/aFS/rFNKe68r8n/sTfuZb+kZhE2AyDby4/itgtY8w9+HWTWy1o5Oq/yKmI125JRu9vVYVuqNNmsP0t1+lcef+gLbz7ZoimwN6l33C7UNQhP6nXZAP8Oi7eZKFeQFmewktHfWKxfY4v6RMJtyc/Yqr83SbKmkp+xWJ8mjdOHgXZq6GpT4TVzygvt25d2xHlwBPIPc5ZQNkVWJvdmExwlz3p355Ld3+zvs6TmfEhH26ejwUgJwMXVlzrg5L0zAcO/wp4v2kquXbrdU+tv+bRxkWhcGn2cpJaqVlVhcavOELGoc5qGbiYGjfbXGDrLsynu3vKKqv6qFM9cHmgj5qFxahrsfB53bG2u5vAIl0vbr0MQj81nhBDPhrXkeROWn6OLXDu5hA4LP3IUHh36snBnu4fc9M6tG+XYXFjlHncPtcq2fUDR5K+levoqqit7Aq+L4/C9QhV8VqecyyvoTGRl1CcUPG48uoRNnuUEult7YC190F7SXEZ1L/wwRSfdSvX2KhkJ0kumROX3GmlrbR7cyJspGBV2P9S4w9UYTHUvniWSjNXJeXxFfbtUkvAV8M2Xe+eV3TbuZ83G3soP3rQTZLe6YRMNbwFbtyUxe4k70S1oMjh+ND3eD6B6fdHNQzM1hfYZ6sPfFBrGhBf0OiYLfZeTsX/oZzY7bWimi8paupidzmYnV5rHyluZquWSRpdlZh5O/sZhE4eNr4wYqlqVxYUzlIZK0/XPSFYiUzgm6IG1dH11lrsxkOJiLdfKl1BLeitqK3uCtJKn5NZVVBG3NaLM4BV09fIlowl7xifsDUSfz36o4L1Rob3UV3CoqZ1R3sU+xZ7FZHalq4KGNEXBftK0oa8aJPdDQ8AghFGU6OKp3Kw4sJJr3UH+wSxmHZ1ey0wtwXM3OOJSm6XA67DyRfaF7nI6Ez58AqYn5YcX3jPijLpD32q0Lt2TxUwKxU3BUFmRkMpdXsnLal3KwbYMUsmf9QB9FUEYASO829RCri10ZGum07frXkSwkVSIgJtEYB9ReyOfE5+34hEpMm08YnvKUm2pJzX6ovSQxqmeKiZDKObBeAjLnkmhUGwzmIxyG5WCccwRZ+Fz86Mmr8daAKpgLX2msODTeemntIrvvt0rz//nhRjvBX2JzWb22LQpBtYZoZlSaCa6FdbQ2wWCt66Vxjnc5lEOJaMgyGGVj/PSn+gq9LJ7nCxCOQCCNZAZn+r+vmMjs/o9ctQX+uwNXfnWrYKMZef/UCo++2hrRsahrYU6fdHSTfzMTfceKhQf3Zti858+mDe/HsVkExncJ1jpMAmTFaqpKeo8/y0qSaAWpqQI1QJiijJPSKUK8woYVqDtgGY8o5FhgbX0GmHW11dFGuU339k1WB3isG8/yBkcTssohzfeRX46+gmvad3TZjRExI8fkyxqy+B/hmIdKSrL53LMm8Vot9ClkrBYHJZkM3KC2+Mg7WMeGr9q133MK1Z0fRcH1FPpG/i8ZgPx282ApOrFi29NvMqlVyyJGn+J1QPppHrvO+IcQt07xxXcLGFcJNkmph38viuo3dwc0zlbh2ZFVC+PfUZ6yEvPMknWe7URiSae03bJL2rxerd4Wlz4Xj3eAs73PyrM3i5qS/zMjuwlja8/qZKYggGzZL1SIlE9Jc7auSIOcHWwll6Wp4WIppNMmFBdpXK5KhVOefap7EWusjy6FsbV5rAyoJQrRE51EKOVCoVpcSXIF1Lz+sXyjuhUHHgIICUKEO0mf4GbABiL0ZH4jRgLAdJMqHziMani0La5Z/MmrkOxH8brN5rLNGu6xK1jf7tfjg4TLHzTJMn8DwaTsSQqd3R8QYblqwfHnNtoMgad9xctdj4yBU3oENEnbf//229G/8+EiffS2bd+RfDA89BnjJL2RwKRsGHBfzY4i+13wwdPYPWU4w9vyG/aHUVFkca2TE8/kblPc/h22HVnWvN05gk3cDRyMGJUbPhm/GWe1kzfcYVvH9bsu5DaHkKRo8h+U37j4XFKPXbiYPiu3VlcaJJuiIMd0nznfqgegOdGDogOvatrXkm/KAr1Zpv00A6d8EsCcijuEwjfK8zWf9DqyNfSEaphL8V3MZdMeqOO7b0uR2uoKuV1HtZ/0Mv27EktKAYG0o+djblLJIV5SvR5KSpVR/qbZYEIFsmO0dyQo0nuxbNLyG81wgVDJKwN9dXvYkEIc2ziQ9uI9cbGnRAkT/YMWA1NMswz598yaUHRrG8vg6GxEqTWl9IJgNG8VSB5dRRQblCwfip/elOEDkLVC2RKKHldkeswCtf3RXgke8rxwqOeDJW95EQgn9dLID/Q7PKVHTpMqP3H7pmvQfD+MP6I471A82xZYPMxwxL3r7+WwAyHY+qwSoveF74p1v5uNr6qFf9Xj4BzRAfgdLfEzBNW6640kdCiQHJWpPnCWkBx0L8lLF+RaDOPh45MmByyQ3J5zxXXyymK3hmsjwepTgTbpJxIRZz+1Op2P8+IgSPxfrVS2n3y7d+f9esNO/3hqJebwHm2FJS5WOOn1XcG0/a68bB8R6pCkvwibVkksnDyX8VdCzUPOAuwE0P0Si+gBrprq2cODrZqsIBOtnGQRbi1muFyzQMza3vr0RBMWp9Mgci8oJAnCEptABwi1LPel6PbxPUVO/IBGVvGlh0UHPp6gglnhhb3hQ+MkeLF/4jsE6a7sbQmMTDUWt5ezay3WV8qTJKt/Ztd0tyA5i4BsuscdvuDBZKzZtb6CF4CNa8xyXhUBUaVMLsHbtFNqcR/l1sgCX595NB9k0quN6foQCm5k2iPKDxgQbvoR7rWBXzxMVUGQBaKo1I8S2BJxiD8rUAxhpsJlj0NgL6piY7Q9eE6gOgf6xGomnxec7M+YoRAXulMAeQlgGSGs8MeE07uWp6RsexFLue6vLv2mQeOcx6Ui26GSFgfuvifeDj8T2IJuY+YDC86uhjtIC+Z0oRTSqJzCbkDXcy1UrJPZiiZFo8u10egH+mMgxlEfGO9onZPjBn4GQsWXiubp3v/OjVnY9cTDtkTckq5LT89FGz/4b9U4VDXZq9ySS7EDPhNSo1I7mUvnC1Ho6h80ezhm8zI+b6GEfj95uVoK996vGcYdRJOLBqdPOzTfOrgcp9cXqpUyn0+xShL2SrbOUp9cqV6uVk6+LQPDRLRSr5Xb4tFd4TCd0Xid4QV76WxMiD3yHMKpaDsDoPcJrdl3n+TNtDWrvGXL23gKSjR9p4Kb65OnOvRvk5HKCkWUuvIJaclX7nMhQAU81Eo6ScJlKx96cI9HbnszrGheGCytHoxqUbK8lkTbUa7qpQ9oEMIUno2THAFuoX22ifKQ2taeApK7+AzR5qipne3hOFF7EJmLYPxnHM3rS4NLmE+VnSQICK2kBT/SaKrMsSaBxvqXcWNI3rx35kOqU5TUa+yFjTl6cOmQkdkRMwMtzFcFxLZi1y1mi2RP18TiyN9swzf8miplyW6R79zef/yqK9kusVrd30s0V36gps5LO746+yhSqgbIQFQCkYRn3Du40nEWYvGx5ucxo52qzuw5la8AR9Eg79OaMaHXM73HEHtmx8/mSLKNz9fpqUjtBpzJF9X1qCyWSJKbZmeISgRf2o/4Ak+MVzYZ84tMIw2DAhh+pTclV820BSRPvHFLh7v/M9ZtN3de9K5R7tX0d5WEA+0NO9PxFr27W+OJw4024FYomX/uVWirHbC651XHvLOmSgpLxv2K5kTKi+ZBw+iLD96TbNCc1Wnv6JGOgCdgkF0N52mp2+AfBrdTYNAvLhzqPo13Zm0y816Q4PFZmhpNlitLQYbsVncFi16a2F9Vbg4d6YzWyYTyZm5xWVhkXfdPE2aLUsJZyyXCUNgFwDScRO/wM7Dc6sZw9kKVNJhEvkQiXqIOTsOFFX8E4AN/0lyMMgwCrzvO8mlwYdooVcRhNFkRvFkX4+AV4MczXQcMFRKjUMz3/JXgypVmVqtCllZaqENQt6yUE7QdEsortuF0+JFhJYXz9axg4/k6Po37xEPG2GeO0AJrs/h0dgpL9v76JIrfxeliyriQNM6AZwSiFZ8DLB/bBZB3iCp1gSoTw0f2/pKam4gcAsRTB64nkMbP4i2dA7mh0hoJdnr78iGJun9LR05d4vN0kkpkiSLMfRkesmVQpe91OhJ+MiLyb6SBBMmofWYWSGVKsxYg2yPzuszGL1eo8H3Km/NmP63Wey301i32KzqYVpmu5fLXNaHRB6rFoH1i8cs34oEjDcDWt7HpIxHpz2aR8f835QJNH9UxkEpEPAFxT8VuQ3aptaH01NrqSgVS+HfN2alCcCyvYuAWB+7kap2KNPzxfR5kb+FavZH3pz/t5Zvq2e0i6BTG509vKdZn+0RgrjYqn53iJK2ifIJinDX5fcSd7Sojnj43oGzoEFWkOBW+4gQhWdngfiKiNg4TOOEKgZPogwTXBCicPcsEG9CxDIkhAnKQhS6V4A4XtGECHu9JXJjO2N/YKMgsHG4wtaBAsqroIrB/T5SgdVBhGNBhEtBhJo+x5GfivUZbBkNKETh8j7x1lAII4ZDNDZpCoOLqXA7wTEIUVgwi3hTECPUDBP4HaIwYRbxFQPwvSqENf2Nrr4zh/C1+uZtMD5ozqqK5h2ugPIMeKZv360C44JurAi68XTQjXTfT+bN/QFqgjh+S7EqmtSoroCgEQkbUnxl75sPstN2C9z2fmHqFrkd/eKcX+LcUreLXwa/nOPz4Rb4j2oEHwUfbf+YRU8H9rLVLW8LO3PNTNXinqtYNar80qDdPhrg5//dOIOD/83UNP7fWri0k1m1M6xy57BfCTuXeA1xEqhdSF3sW/tB212Pxv1jV4OsgzN4Dk80jQBPFHB4rE5EeAImFUdcBvYNjh/IIcRLA6NC4MVe+ca7pN60C+vuCg3f9jlV47e28seT7el7y/73q5acwvp9CMdus3omjv6cyaZhNP4CtgI9eIwGo6bRVvJ8kr+AEeQPysHVbYXXP3xzom8BdLQDK+90LvW9Jt1hTHLPR/68nNBoKyUX0LxCcqLwVuriw/LAua5znUaDd3DZUPovs8FtB9S8gw7gD3lzDhKgqO9Q9UwCvjZvzs/Il718eX52bGJ9Aw8dXKN30u6Xuady0Qnhd3CwYlpzvufxxT+kA92pb07clByWMZ+92slXhZmMXiLFMde7NOFHGDVkdfYlsug2z5dFGVpfrPzscHROmeRSYOkKBLMG2es7PGSvb/jJlG+4yfIlRgkG6C87HeAfxHC3xtl9iWd+XLNANbC3fZH6+u6dt7mksEE8r4okRjxzDlsCWDDtJkV17LlcrbzPR2+ja2Gnc40wd7q1cPm14zO9vqLFoL+jrcMtV/AXpkRTKF96Pf+ZIPM36Ue2XeKn9zv5pf96U3blvE7ZigvZGsjNZQMLt1iCcNF7FFKO1CfIgDQTwPEZLSDh02n7d1lP19iQuIbuqo9o7YEHiOMNpJERbJFjTqBYYDk44yGYzwH9k/Lt1/h0Nn2Rz7n6aU6Q3/HKiDWK4xq2duNyag6J1IBQoRbYCC+xACC1WHlkYPNWxH3snNlARBRSmK/mmNZMwrhvBLJNoksdlHsDwUO+gI0tyJERiUAL4AKP9XrRFx2KbsoXc0jrMYhc9IGb3JaQ0AHY6rSiK9fkmdAD6KLj37Emubh7/6YrKLE5/OPy9MbaADHC3x2iKauggv77DFOHTk+PqPA54k/43mWR5MsVPPx1iTWTPmbypboKFPfFHNG6wdFwrAwyNbC5ctj5ERJbtM3KQV2O5hzU+uCS2Dl5hGfm6gCoO3dbZ3ojoERmsUfc2gRmI4OV/XKhwHL+uNWVKFgFpTCSqzmg9bpdAiKFYkZ2W1btIlpLMoLhFhWtJLAQ4VXRfA7rnyT65bhe5Luip/4Z4MrrXDFVR1Hp2D7DgMJ8FrduOw3q4u90nMJuDagQYxBwC1+04sukTiKlZ+JTPcUkDJFILuew1r12jRezsMfaLafUoCCGFjzA+ZHDs0knxJ7acqTOKhbBJvSUI+ONhNlv5T3sZzjkJNQAlAIHUg0l1vGYPeOgpSooSz7z/PKVCPNo4ySwIVAOl8bW2V5VGGlRu9u3k4gCk9FXEMiGDhoKxrX8vW3hMFHXUgJV/YDGZtFrygJaUAqO3iK3gmO2UWvKtaEl0tdrmqHNFzBjxyeRZ3+ApdMM6YqXHGKWgtmYz75hYlHdroHEvalg0IrEDmSbUeUf6A7neNjWWVKbij4F3/8xO72x4vpleppIqaM4lK8nKJyaG9/6FVSBqq9953gcDxGqi+JQAkCQbuPpUQ5l5p1glgIDTdmiUpVC5hdRVdFBp+xw2YiwH7sYCpvWq1gjF8cszariI3toNaSSMb7RhN6LzNl0YgOxlVqENSI6HD8colZAEtWWuRxDzt+XyZllYQcEZL+1dW9533kF5bU/MYOH+UIiABJY4HWrSoWh0k5rLFkZpZDal3PgjM30+jAYGxjg8GIlCf8M8intgSjMU1aE25nNPq0vTV46e4TEEeAli/AG0/VWcKCw6HoWHfRqxTzUZhgseuIXUh9QpW52uGEFEAeXiKuD1MwiDXjyAudC6zI8Feogbwg2WawfpcBwC9vsUHaYevmDjCl4tUpFPU7Vv+4ypRSXAnBgzQeT/cWB56/k1g8XTgqOatc410I0fuHw+WhetZsz1MlYuKLX5pU3KOy39pcCKB01XmkCdST+yN6OHbNlMho+0lLChLVGNhORbO02jCnyK6y06l8wZeANZ9lu/nMRUlbqX0AiPT0mgcWhHQG4gEwYEenV04DnyzpkgwAuCmoerGdEFu6e06oZWrN6vF9ZE5GHpaL16q6aKnBqmpEMbjVp+bghWXuQIGp6wPskpDoOaXrUYkWkTvVlJ26AywY0NXgh86/Bygq64JgVHx+Bx88e4+cP97e7LT7jU0RINZb2HNFs6NNr3Oc7y0RY4/4HaMQkhqtoxXHrYOuTMUjaNapcQXFl1QJov5glpap6ISzW/ZczUtcw1Rz+UZ7eWAlEJv5swHdcHaHH4Fmcla/Nwwa8dMw0AUwwjqRU4lig32BPEJROnw3Q3QPn4abcqQmZlKZFmAPYiAZcGj7Z/GPAc7IaycsRIHj9nvPccIHG1y27nI99m5xDfz57tTb2GMdIbCNrbGxxvyYgzs7a0eJrBWgv1jNaDCtNyidYYrgeGnmeUbsX+BgQ5rSvNyi4JqUf39/f9rs1zlT99uZdBYlMQloPzVRZb8FhNL/NPcT9oCpR6q0P8LzJy2+swWG+LG9AJnRyTg3ZQZ2I2QSn7Rm9pp7kMnJDYy9J1iIsUIOY0AkAqbGVWxBjo0JVjLwXWCMrQLXCpLZoWtM3UVbfv0Wg+OojXaVHqjRayTykfDlHtR4XeOwk9J22QGtghpnAiel8KEQtQQNhiIRcl/6Xzbk0oJG442boMvO9Hrt0YkZcZgH+UwX2l1aJmS7g5n2XKahPWyQbsNt8vfevhayPr1oUfLas5F18Qt4LLBIpKAxugzlfncGyFbo8afkrAm4vx9KWegXU48mHSeQ6owJ/798EwWhDT8HuiQFgjLLv0d6dhbKloVflGDkcrgjAQiYI7MoHE3IkLoRFvCk/sWbiTbpeV+/bpv7rKTqP1l+uK4NxojIMCk9zhyMZXcJPFmH6eUuG3CrgHK9A+gGlNEWjMTMB/Uia+FlfQaFWdzOgrb/arci4W2oJzYkA0OXDf51Fg5kl28dFtfrBqFfut1CpPahIIx9WaL1872J0fMuj5yudEqqUiZGIGLuOK9QmparM6KcFZLE+5RYrJQVPpBqmqqYIN/yP1Q2JITyGD/vt+Wp8dg0L4IcF1tYc9LR7uVrNshisRkDJmWWQjh5uWbe7BYh7Ek96s+nnXF+MzzytngH9VCStj65pkC5SvkqEN9jwKL5QQqVk8a4pRXI9d3u3A3ZPu9PdLbucDayHbiCUqCyz9AkYyyFEFRFrJMxsnPduaiY2Cjcu/MSsoD3bdOJMokSrqKB+Igo8dXifpkjhI8la3DpM7NoFlBciVklEc/jHoa+vpBGMZPQeG7cs0dcEG5Q2r9MtAy4B2BvH4qsBKomtqFyhAS4DhpuOKjuUr6xGAK3HUNBhJ9JmwsvbyNyAa4s5OIsAsI0H4w3trwrAQ91w6dP2f//HwIlLeGMQ4kc0HHORUKZRAMEr0zCdeyQWmIdlS5iCOaDB7XcmwakVpGE29KiAXyJLcUT8qTMaG3aGRUeURuLWEuB73XjlSJTHP4OApqUzjWvu/xY7AYXfglq9AlVNIAACYWdQguMq7OKcUrALzO1/Rlzz1P/lUdJo2cqR6sre/FV1yldbtb5mqRZD9fD6vX9JrxyMvjdNDa6YNI++xxXEULYM7HVFcPMOqaHSmERQ4lrqsgj7fY7dy4nNJ88v0KFn+YtrGlVfPF605GKeMawfBpEsjodFKGALP4GexrquOpWqGhnTLqYlV2FnVo+L8VnG8GT1EdzHYTpiW6NqSNcesxD484/ff/32q7eXd0+H2y07Wz4fbY0iOcfh7m4hoVxP/frz04rb+b3tEDzKJV9E6xdPkX3LojcKpeROjZRzTnMQbdLbFqLRBW/1/befx8/vH+6v9rOAIuzS5NmRdan8zEVn6VVBgdGMvjbHJC4rMp3whTK4rgbx1thkZYfd5sk1Ymw6sWWdqAC6ulc6YurasBqaAxrbJvcdXLrOIBsJPdx+Wck3euVp/e1s3FCJ59XmM4y5YbW9binlnXH7AFkV+PrL5w+Hu+v9xdnL2DWiyDPQBdmh/wf7k1EOrkYD2ZW9tCjYkNS4v2LsbDVw23uJGxr0KEGre1MV2SxWpYiiQ3Ik/IqS2eB7XY2UdQWic/V2eHStxPRiPSYPlRcGyXrrnynBy6y0B+fn5/Qo3oAIMAaWPZsPBBChl0m5g/IvoZfsPXZVlW3sUrU4SvVps8nALhdTNVTPW88iNCIUAVqXQ1qvxw2UswFADeolLJFu7JEI30Y8WpTHp5bFMJ9eOxjgXV6qS9CtpmeAfih7GfpMw+qZh1ets3p7fVK1QCsLLD0pAaLCIjhBFjlSIE8zVoQENKZRqjo5Boxm8/kteecyXm4gMcZ+Epq1jZaG0MshLREHk8t7JMwR/db6FK/eqSVGb+DTVxLHovlASSPxkstZiswSMXzNR3wQHOUuJwheRUvnMa5b6LjHSvdxjm1zbfBGoz5+GBfMs/XoNNraDiW3otq36L0fpiQVCicMjKLy6EbmDGWrIFnNBzU3/YwgkkeEEcyZXtYJ7TEjmbcPWMkOlKWShPVMD1ZKoKpsNoy6Z0FgYBwAPmpUZeRK57QBF8X/aySGDuTQkbeTi8cytuEvr8je327WAbt1OnAjne0XcMoUtUC0m1QskWBM4IDxlsMS85DmtTBqwAMxM87a/1G8bd+0ShIWyzksLdKShfQVlGCGAD4DJy40suQQbw7c5F6zFP+LmB7zxDvYT0HbRHSJ+MpWvpsO7v+nefCwSQn1s/Xkg69p3PK06qQAqGTcey7Bg9vyzuXMN9uojGKIwWQoxpc5Hnab1eLa+ZZZVwny+tSQuzswaleKqDhGDDqT4xPvd8E3ubC+a1QEIB1eaA3JjckfKxcQl0gstDYLTAlawfJDwR0uc9lS4QpaBm2mRFN8EWvIEyMJ/IQaxGNhCN1V8+cisN9ne8dClvqaxKhE9ne91SsRiPjNVpNsrhH2z0s8nXBnQ2DWW5N5DOGFHNgm2qilKo6Eld9tQcDIU8etIAr3imBTkzavMoX67mKlKtoOmDWwRSG0eNfmqBcd3y26GHPZuRqiMdl7dQIBSXGSj8+9nPdteql88sRVBefKrIc6eSYtDswNe7JUHQWzlboiLooJP6H/cuhvOhO27VefND54mZ2IGhwpiPV+cJr/K+D/M7VpfXyBT8svXhsj7iAhtuWV0KXBLQAKqlv27CPxzdToT8KVZmsbKdKsmbbDQdKdTrYF5Bzfed/WTJD3IVC6gHnTzHbg5ByxpIi39xWxSAAHgbY48x0AWXt36zS3DLmJqlAcaw7zJYD9vEvjZKy125KpGbGVoilG/45whA9SWwABhmhMJIllEFgidtYcmdpGHqHCeSeAQPSv58mid8Pumr1Nyz/foV0GmE0UpZdDnMGliz3j7S+2pJfZS3WsnTmfNl73s7HKUtd2TYRD2xQRNSK8rjUbc6DC+H+fE78O8KFl5vMziurlVxMxxBVNBAZhaVNlXVX1j4IUWPaTRy+D0OFzEz0QkGy1WJdioj3hnDeIrfofNG/7F81iPSq8hFezrPCmQVbi9s801db+s0d9Gses8PNP337z+vL+dLi/3q0vQgqGYKAwd9YfBBr/6yOkCd7YdFR4a5lrgI2Au1r49KUO7MjSxWI3yDaFT+MEVW7LN3K2XSNpEFXspVmq5SGkXWSMYbs67T1ntrgTxyVObRCMJWB2UblFQHAJ4MHgaNZPKmD0n6kxmgLxQJfB3lwL1zYH6gttysQv27e5bH1N1BH/OKQYommB2wkBIbUrF8Xu7ezgQCyB/0NY9dr9FF/uqy08112+tamMtrjlprvmReT0puUwvbRFWQcrZozEJeIgpQAqN1Fp7eC9i9ovdveixFsG8Ybb3uBQ+HYoWqo7O+S4JMflkq/Y45YNGVyLglI2Wm1/tN/IC/yp0LIRuxbEd+bEAFtvV9EDZd1AGOZtZImuvdnN4N64VPVZajsQR0c93G/Zcl5JUXuGzm72q0kr5+aJVWA3E6RmPQR+mFeEDyCA4pXXuOiU658/nI7Lue+aDS/obt7vjbIxiV2Ia+EGeYMEA0RIETW8RdFDgODjNJam+PTuZrMe36mV8+cjLTbknScdJJ0m+XeuUtGU7YX60rBWmeD/WocQs+f0cwKvaHJbyGiFXBUXWHkn8B08PWqsrnoZxohehkl6u3rMcgC+wP+Xj6fHuxvbuzNMVqJO153NmRXgGC9A9symyF6AQ7VaCCFZip8lrFBQJllUzGMYDaJ524BZytySg6GzZ/JW6Ek/HomoxrGIu1PPNcVrU7DOb1IjFk0CZFLgGxEFzTVTzIAyCFzy8f3hNrQpmosVbVArXYDgH+TvgQ+9/8CH3Vh2ANpmMQExLjIsQMJpPvE+NUIErdWrNunc79aYvyaY6/3UHYAIAwRGR1NO0izVSdAHsFUsMhQbZyryeGZg48zbIIVv7s/9NsCbo08mVrRdC9Tb0coQaj0JUb5wpjb2E0TqRJwg0a10mQ0Q/Fs2Ev9XjtQvIUw7nSsAhWkGAhzR+yQMvhTBQz1Qb9BIUVphMpVUpuHGdDAus+OAglQ/g4LQ3NrYPwbTGvcpkRETvsMsT2B9BwEmQcSTtCscTLfK/hyCYLUcqVAWQ0ttcKEH3W3AggGB0rbCqMkUecx2lGrG1zjEHNWoKntOSgBiTzWmxMcaIIVF65A8Ss7PpJz7E7J6U9dJwrC6Wu3ZZet1/epxS6pEieJyigJmYP1s9mKTWUO+xA8tfvwi5FPVhD8lHt4jfooGRjhXblrT8i2aevfdOncVFoRK9BxC5ap6NZKTSI6v0TmnGTrlDivlrf6mGNUoRWr4TKVu9C3X6G+HLcGpklXD61cE0MOJY5Z/fQVef3v99duv8Qs/uxHR2Ai5Db7OY3wsByJ357FMeFzEcxF4ANbicVX5XVC1xcs6zvSaetfTaiy93U4mn5+2p8lmwrqBPcbhPWeVayVAwoGkBaGIsOeEsHtoMmlKJVIvl+/6PS+ISI6fpc3tR2ibEpGNmhOy0jE4T25pMNayuTXLJBmesdwZdD+FBLzHIPY0J/XYbmHlt1eHDevoZF3FeF2X8+qyWv50Ak7fnL5+fcaJH8nxvRIJ1yDmWLml0phVNuGpXkJIJcXP2DmXHwFQh3oEKTz1WKusLFdfKxhpMyVxQuQDjFsuO2sWLQNpybzCli/WFrN6NXMchupN9XrHzpbDo28kOqmT7CMFg1TVVudPL/hOTzfUL9cv29RMBvZfZAipuOWfl3Yr/mMSQomSd5In9DIGcLNpMcMc4PC5y8b0QyX7gK+uLXE6ZsWJ4gFZ5GJVakpeeXHOceiJn1y23yq2EXc7R9dsPjx4hpI1aIpJw0pI+nvVBRKzn8wbTIOf3ods5dFzQeJ9bJXC3VwVWzaX4OJxFBhnBnRRyOvbNC0bBZcIxSr6nMcNll1tGr1OU966K2RjvV5XYlfbJiPvGO2fa7CfrEHFcBCdaZ297dfrJunHirBblaKhPezswL82j5ISMm0PQ9d3fEw/VU2AY7FgcZz293sH8IP6eNivkozVLA7d+Az+C1ClbtdW5FXjniRWsqx6aRYgIn5Gx+bsjrsUtfV/DVY6pwb8Phj/t1NojH9NuAt4IPc/mUZpR79Otf83IFLPAb88/37v532/iLvXeqZnYVkUQhwCEPD/e9IviBDvtaFPn50t8jzjJ6+/Qz0Dc8nRiFWRjHK4I6dOiYyGvrY8Jl9Gm1ETxTZf4ZsfwK3830sAoeoO/NQ5Rt9yim9Zwp0ulRoiQ8lGZYoUG0kFRwXdDzUJzE0BYxVCmKiUMFJBV3mVFkvER0A+YcxnDPl08vbPnfmDGmGF/Phl+flNfc2WL9G6Djs/EucHed5wueIMvr1PznolfZH9zKu94u2q+YrfI16fqfqTvBKK7+s3knyf/p0gRAf18f9NqytJyRLtLnRdSgkQSAXGdV3y/PCn813qvrhMPifkHkXOTT2X0daFXevEvxlHH/aI+RP1FkseccZMljJYeYzbN8V0+Ykwn0mqkD6fc5Bvz0VCvvT8D2lLBi9QFtzgBCWEIQQu8HW3Jo/K5j/z0dIknyFB1KSSxUkTGi4uquRScLZgclxfwJ0d5SuqAdta6nF8o/CWJcWqxRAZFPDErOLkf49+xOApW17YmAnMruTONDVd/vjhrvTUSeCad2VnQ3jkCG9Y6XVCI8Tpg8u9YF6A84OX5K/C+dFYeeIh1yrVWrAE9YVHak21UeZvopq5a5TRVgVFQJM7jJQ+KCVUhLe4JzDnJOcXeYMvYzBYu4apVvo8YBnZ3Hme0Bmo6UpnCkBeGlQoEazFHA3Wf4JvNkKxrsrwFZ279W8ZTHLLr8vZlA9pLUMlmzbzpXpInwLJ4RISRYMgW+gFWIpDWFS0GnjzwUKjgVVtwHAhAvBmirgBeYLTSe35voFSxskNtHRDNjCMWm1ghaSDfATcLxldA2yC+T21G9KV9aT71XrqPVvvKhZOyFeVV4hLm+s9PJljqnXo1cWtX5+YDn2GdYjJU0K/HjF1OgzVoesfrFBYQLqQ7K9hoZtK6NuE5YUfS3PVEubSoKAd1U3S5ojMgNnSiIRkCwtFhIRlMal1QIdDLb2apfrNkqKdmypuZItOKfXhHHZJbw77TFtdq6kRUdNbtvRe4e9g4Jr5WlQelCPeG35/838iftGzBUiBoNj8718tPKulo6axc2gl1wsurV1z0iluHl4+p51x1jl+zzK9jVr/8y5o66HpNtsizRvpMmTKku2yK9p5VVSOXHleiSlFapa+6kx7lebVz+dL5Qzc+M/fIL+AoJDX9DJqLBh6KwuBKioCUE2VcWGzzTVhjn0GO6Gmb03ILnSFuiLmmzTcUA0aNWn2tX0aO+eoDfN5UIRiWGwJNQ2tTxpzMfv/tmAoRRnKUYFC6GGEmbSwwk56OOGGF34ykpmsCCKMKOJIkh1pcpIbWeRRRBmVAz77xa/oFJKlWI9WwCLfMWPJsFSKkpBqolWRYmjJs812JVxywg477bLbWuscchhDnEDyjXIQl5DR5qQl9857Z5iYpZppheac6fCsRMYZY6IJJhmZPgZNfZ4xpphjiTW2FMSewhSlOA6r3XXdFCW96Q5lJUh5bShE7lL39Lf31ISDxJG+Lo1Ob0Z6Yv1Jkn9mQN3TlWhD4zPjM7tmrp4hUmLmrNLTxYnfNaMgGSf093WUVnJsSZBc4ZWMEwPE0zzWNbrvecNd4zQoPabUex67WF/XyYJ8LQxWyEmiExQiUFEJsmiLYsegKFRsRsUOQlGYMAghwiYIwqBiYMtAEHYMA2HQDmHQB9qvcVnHHp2kH9JpzIblN3B6GJ2z/4+OMbNl95NttjTImzzSY/t1WuO5cSMhhL5BcLFnry3hco9drhfqNZbZZvIv7VNYI71Rclv7HZwGtpu68TtxkpNdPbFekYHa2d/f7XGPWwYpsf5keHtcOAsueAZ3LRw5gcevaTiOt1paZeAEjuh6DldixIkATsE5HJQAYiOpCTkIhwjQ1SXKIRfBgCggAUhWprheZpxLOYedI58jOHAAhxGhJ3COEWPVF3AwDveJbPzyqshxx/LIMolJsr4zJFxRgLuBfyK32u9F0iQOj3C2tddsxOGddlBCkJ2gQWQQD4AUxRn843+IrD4BXRWeAjECzuMBAAAA) format("woff2")}
:root{--navy:#0E2233;--navy2:#163650;--steel:#3C5A6B;--acc:#F05A28;--bg:#EDF1F4;--card:#fff;--ink:#132430;--mut:#5A6D78;--line:#D3DCE2;
--ok:#138A5A;--bad:#D0342C;--na:#6B7B85;--nv:#9A6B00;--s1:#F2C230;--s2:#EE7F1A;--s3:#D0342C;
--thermal:linear-gradient(90deg,#2B1055 0%,#B0186A 38%,#F05A28 70%,#FFD23F 100%);--disp:"Barlow SC","Roboto Condensed","Arial Narrow",sans-serif}
html,body{background:var(--bg)}
header.top{background:var(--navy);box-shadow:none;border-bottom:3px solid transparent;border-image:var(--thermal) 1}
header.top h1{font-family:var(--disp);font-weight:600;font-size:19px;letter-spacing:.2px}
header.top #gear{font-size:18px;padding:4px 10px}
.hide{display:none!important}
.card{border-radius:14px;border-color:var(--line)}
.card h2{font-family:var(--disp);font-weight:600;font-size:20px;color:var(--navy);letter-spacing:.1px}
.btn{border-radius:12px;border-color:var(--navy);color:var(--navy);font-weight:600}
.btn.pri{background:var(--navy);border-color:var(--navy);color:#fff}
.btn.acc{background:var(--acc);border-color:var(--acc);color:#fff}
.btn.ghost{background:transparent;border-color:rgba(255,255,255,.55);color:#fff}
.btn.wide{width:100%;min-height:54px;font-size:17px;margin-top:12px}
.tabs button.on{background:var(--navy)!important;border-color:var(--navy)!important}
.bar i{background:var(--thermal)!important}
/* landing */
body.landing header.top{display:none}
body.landing main{padding:0;max-width:none}
body.landing{background:var(--navy)}
.hero{position:relative;color:#fff;padding:18px 18px 4px;background:radial-gradient(120% 90% at 70% 10%,#1B4562 0%,#0E2233 62%);overflow:hidden}
.hero .logos{display:flex;justify-content:space-between;align-items:center}
.hero .plate{background:#fff;border-radius:10px;padding:6px 8px;display:inline-flex;box-shadow:0 2px 10px rgba(0,0,0,.25)}
.hero .plate img{height:46px;width:auto;display:block}
.hero .plate.cl img{height:26px}
.hero .art{margin:6px -18px 0}
.hero .art svg{display:block;width:100%;height:auto;max-height:280px}
.hero .art .hot{animation:glow 3.2s ease-in-out infinite;transform-origin:center;transform-box:fill-box}
@keyframes glow{0%,100%{opacity:.75;transform:scale(.9)}50%{opacity:1;transform:scale(1.12)}}
@media (prefers-reduced-motion:reduce){.hero .art .hot{animation:none}}
.hero .brand{font-family:var(--disp);font-weight:700;font-size:34px;line-height:1.02;margin:4px 0 6px;letter-spacing:.3px}
.hero .tag{margin:0 0 14px;color:#AFC3CF;font-size:15px}
.gate{background:var(--bg);border-radius:22px 22px 0 0;margin-top:-6px;padding:20px 18px 40px;min-height:52vh;max-width:620px;margin-left:auto;margin-right:auto}
.gate h2{font-family:var(--disp);font-weight:600;font-size:22px;margin:4px 0 12px;color:var(--navy)}
.gate .btn.ghost{background:#fff;border-color:var(--navy);color:var(--navy)}
.gate .note{background:#FFF4E5;border-left:4px solid var(--acc);padding:10px 12px;border-radius:8px;margin-bottom:12px}
.people{display:grid;gap:10px}
.person{display:flex;align-items:center;gap:12px;width:100%;text-align:left;background:#fff;border:1px solid var(--line);border-radius:14px;padding:12px 14px;cursor:pointer}
.person .pn{display:flex;flex-direction:column}.person small,.who-big small{color:var(--mut);font-size:13px}
.ini{width:44px;height:44px;border-radius:50%;display:inline-flex;align-items:center;justify-content:center;font-family:var(--disp);font-weight:700;font-size:18px;color:#fff;background:linear-gradient(135deg,#B0186A,#F05A28);flex:none}
.who-big{display:flex;align-items:center;gap:12px;margin:6px 0 10px}.who-big b{font-size:19px;display:block}
.link{background:none;border:0;color:var(--steel);font-weight:600;padding:4px 0;margin-bottom:6px;cursor:pointer}
input.pin{font-size:26px;letter-spacing:10px;text-align:center;font-family:var(--disp)}
/* dashboard */
.dash{background:radial-gradient(130% 120% at 85% 0%,#1B4562 0%,#0E2233 60%);color:#fff;border-radius:16px;padding:16px 16px 14px;margin-bottom:12px}
.dash .hi{font-weight:600;font-size:15px;color:#DCE6EC}.dash .hi span{display:block;font-size:12px;color:#93AABA;font-weight:500}
.dash .big{display:flex;align-items:flex-end;gap:10px;margin:8px 0 8px}
.dash .big .n{font-family:var(--disp);font-weight:700;font-size:64px;line-height:.85}
.dash .big .of{font-size:14px;color:#B9CAD5;padding-bottom:4px}
.thermo{height:10px;border-radius:6px;background:rgba(255,255,255,.12);overflow:hidden}.thermo i{display:block;height:100%;background:var(--thermal);border-radius:6px}
.dash .stats{display:grid;grid-template-columns:repeat(4,1fr);gap:6px;margin-top:12px}
.dash .stats div{background:rgba(255,255,255,.07);border-radius:10px;padding:8px 6px;text-align:center}
.dash .stats b{display:block;font-family:var(--disp);font-size:24px;font-weight:700}.dash .stats span{font-size:11px;color:#A9BCC8}
.dash .stats .w b{color:#FFB25C}.dash .stats .h b{color:#FF7A6E}
.job{background:linear-gradient(160deg,#0E5A73 0%,#0B3D52 55%,#0A2F40 100%);color:#fff;border-radius:16px;padding:14px 14px 10px;margin-bottom:12px;box-shadow:0 6px 18px rgba(10,47,64,.25)}
.job .top{display:flex;align-items:center;gap:14px}
.job .ring{--p:0;width:92px;height:92px;border-radius:50%;flex:0 0 92px;display:grid;place-items:center;background:conic-gradient(#FFB25C calc(var(--p)*1%),rgba(255,255,255,.14) 0)}
.job .ring b{width:72px;height:72px;border-radius:50%;background:#0B3D52;display:grid;place-items:center;font-family:var(--disp);font-size:24px;font-weight:700}
.job .lbl{font-size:12px;letter-spacing:.06em;text-transform:uppercase;color:#9fc3d1}
.job .tgt{font-family:var(--disp);font-size:22px;font-weight:700;line-height:1.1;margin:2px 0}
.job .days{display:inline-block;margin-top:4px;padding:3px 10px;border-radius:20px;background:#FFB25C;color:#0A2F40;font-weight:700;font-size:14px}
.job .days.late{background:#FF7A6E;color:#fff}
.job .reg{font-size:12.5px;color:#b9d2dc;margin-top:4px}
.job .acts{margin-top:12px;display:grid;gap:7px}
.job .a{background:rgba(255,255,255,.07);border-radius:10px;padding:7px 9px}
.job .a.me{background:rgba(255,178,92,.22);outline:2px solid #FFB25C}
.job .a .h{display:flex;align-items:baseline;gap:6px;font-size:13.5px}
.job .a .h .w{font-size:11px;padding:1px 6px;border-radius:8px;background:rgba(255,255,255,.15);color:#dbe9ef}
.job .a .h .pc{margin-left:auto;font-family:var(--disp);font-weight:700;font-size:17px}
.job .a .bb{height:7px;border-radius:5px;background:rgba(255,255,255,.14);margin:5px 0 4px;overflow:hidden}.job .a .bb i{display:block;height:7px;border-radius:5px}
.job .a .ft{display:flex;justify-content:space-between;font-size:11.5px;color:#b9d2dc}.job .a .ft b{color:#fff}
.nfjob{margin-top:8px;padding:8px 10px;border-radius:10px;background:#f2fbfe;border:1px solid #cfe3ea;font-size:13.5px}
.nfjob b{color:#0E5A73}
.next .nx{display:flex;align-items:center;gap:12px}
.next .lbl{font-size:13px;color:var(--mut)}.next .tw{font-family:var(--disp);font-weight:700;font-size:34px;color:var(--navy);line-height:1}.next .sub2{font-size:13px;color:var(--mut)}
.it .sy{font-size:12px;margin-top:4px}.it .sy.up{color:#B26A00}.it .sy.ok{color:var(--ok)}
.lnk{background:none;border:0;color:var(--steel);text-decoration:underline;font-size:12px;padding:0 0 0 8px;cursor:pointer}
.spc{display:flex;align-items:center;justify-content:space-between;gap:10px;font-size:13px;color:var(--mut);margin-top:6px}
.empty{color:var(--mut);padding:8px 2px}
.ver{text-align:center;color:#9AAAB4;font-size:12px}
/* sheets and dialogs */
.sheet.modal{align-items:center;justify-content:center;padding:18px}
.sheet.modal .sheet-in{border-radius:16px;max-width:420px}
.sheet.modal h3{font-family:var(--disp);font-size:21px;margin:0 0 6px;color:var(--navy)}
.sheet.modal p{margin:0 0 14px;line-height:1.45}
/* review, history, camera No. */
.rvb{border-left:4px solid var(--acc)!important}
.hist .h{display:flex;gap:10px;padding:8px 0;border-bottom:1px solid var(--line);font-size:14px}
.hist .tm{min-width:84px;color:var(--mut);font-size:12px}.hist .ch{color:var(--mut);font-size:13px}
input.camno{margin-top:6px;min-height:38px;font-size:14px;padding:6px 9px}
.ph .img.cam{font-size:13px;font-weight:700;color:var(--navy);background:#E6EDF2}
.rvf{background:#FFF8EF;border:1px dashed #E7B37A;border-radius:10px;padding:8px 10px;margin-top:8px}
.rvf label.f{color:#8A4B00}
.rvro{background:#FFF8EF;border-radius:8px;padding:6px 9px;margin-top:6px;font-size:13px}
#pane.locked .rvf{pointer-events:auto;opacity:1}
/* in-app camera */
.cam{position:fixed;inset:0;background:#000;z-index:120;display:flex;flex-direction:column}
.cam video{flex:1;width:100%;height:100%;object-fit:cover;background:#000}
.cam .cbar{display:flex;align-items:center;justify-content:space-between;gap:10px;padding:16px 18px calc(18px + env(safe-area-inset-bottom));background:#0E2233}
.cam .cbar .btn{min-width:110px}
.cam .shutter{width:74px;height:74px;border-radius:50%;border:5px solid #fff;background:radial-gradient(circle,#fff 0 56%,transparent 58%);box-shadow:0 0 0 3px rgba(240,90,40,.7)}
.cam.flash video{opacity:.35;transition:opacity .08s}

/* 1.4: connection light and structure status */
#sync{display:inline-flex;align-items:center;gap:7px;color:#fff;font-weight:600;cursor:pointer}
#sync .dot{width:11px;height:11px;border-radius:50%;display:inline-block;flex:none}
#sync.pulse .dot{animation:blink 1s ease-in-out infinite}
@keyframes blink{50%{opacity:.35}}
.stb{margin-top:8px;padding:9px 11px;border-radius:10px;font-weight:700;font-size:14px;color:#13202a}
.stb.done{background:#E3F4EA;border-left:5px solid #1E8E3E}
.stb.prog{background:#FFF1DE;border-left:5px solid #F08A00}
.stb.free{background:#EEF2F5;border-left:5px solid #8A9BA6;font-weight:600;color:#4b5b66}
</style></head>
<body>
<header class="top"><button id="back" class="hide">‹ Home</button><h1 id="title">MF-DPC-132 Field App</h1></header>
<main id="app"><div class="card">Loading…</div></main>
<script>/*!

JSZip v3.10.2 - A JavaScript class for generating and reading zip files
<http://stuartk.com/jszip>

(c) 2009-2016 Stuart Knightley <stuart [at] stuartk.com>
Dual licenced under the MIT license or GPLv3. See https://raw.github.com/Stuk/jszip/main/LICENSE.markdown.

JSZip uses the library pako released under the MIT license :
https://github.com/nodeca/pako/blob/main/LICENSE
*/

!function(e){if("object"==typeof exports&&"undefined"!=typeof module)module.exports=e();else if("function"==typeof define&&define.amd)define([],e);else{("undefined"!=typeof window?window:"undefined"!=typeof global?global:"undefined"!=typeof self?self:this).JSZip=e()}}(function(){return function s(a,o,h){function u(r,e){if(!o[r]){if(!a[r]){var t="function"==typeof require&&require;if(!e&&t)return t(r,!0);if(l)return l(r,!0);var n=new Error("Cannot find module '"+r+"'");throw n.code="MODULE_NOT_FOUND",n}var i=o[r]={exports:{}};a[r][0].call(i.exports,function(e){var t=a[r][1][e];return u(t||e)},i,i.exports,s,a,o,h)}return o[r].exports}for(var l="function"==typeof require&&require,e=0;e<h.length;e++)u(h[e]);return u}({1:[function(e,t,r){"use strict";var d=e("./utils"),c=e("./support"),p="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/=";r.encode=function(e){for(var t,r,n,i,s,a,o,h=[],u=0,l=e.length,f=l,c="string"!==d.getTypeOf(e);u<e.length;)f=l-u,n=c?(t=e[u++],r=u<l?e[u++]:0,u<l?e[u++]:0):(t=e.charCodeAt(u++),r=u<l?e.charCodeAt(u++):0,u<l?e.charCodeAt(u++):0),i=t>>2,s=(3&t)<<4|r>>4,a=1<f?(15&r)<<2|n>>6:64,o=2<f?63&n:64,h.push(p.charAt(i)+p.charAt(s)+p.charAt(a)+p.charAt(o));return h.join("")},r.decode=function(e){var t,r,n,i,s,a,o=0,h=0,u="data:";if(e.substr(0,u.length)===u)throw new Error("Invalid base64 input, it looks like a data url.");var l,f=3*(e=e.replace(/[^A-Za-z0-9+/=]/g,"")).length/4;if(e.charAt(e.length-1)===p.charAt(64)&&f--,e.charAt(e.length-2)===p.charAt(64)&&f--,f%1!=0)throw new Error("Invalid base64 input, bad content length.");for(l=c.uint8array?new Uint8Array(0|f):new Array(0|f);o<e.length;)t=p.indexOf(e.charAt(o++))<<2|(i=p.indexOf(e.charAt(o++)))>>4,r=(15&i)<<4|(s=p.indexOf(e.charAt(o++)))>>2,n=(3&s)<<6|(a=p.indexOf(e.charAt(o++))),l[h++]=t,64!==s&&(l[h++]=r),64!==a&&(l[h++]=n);return l}},{"./support":30,"./utils":32}],2:[function(e,t,r){"use strict";var n=e("./external"),i=e("./stream/DataWorker"),s=e("./stream/Crc32Probe"),a=e("./stream/DataLengthProbe");function o(e,t,r,n,i){this.compressedSize=e,this.uncompressedSize=t,this.crc32=r,this.compression=n,this.compressedContent=i}o.prototype={getContentWorker:function(){var e=new i(n.Promise.resolve(this.compressedContent)).pipe(this.compression.uncompressWorker()).pipe(new a("data_length")),t=this;return e.on("end",function(){if(this.streamInfo.data_length!==t.uncompressedSize)throw new Error("Bug : uncompressed data size mismatch")}),e},getCompressedWorker:function(){return new i(n.Promise.resolve(this.compressedContent)).withStreamInfo("compressedSize",this.compressedSize).withStreamInfo("uncompressedSize",this.uncompressedSize).withStreamInfo("crc32",this.crc32).withStreamInfo("compression",this.compression)}},o.createWorkerFrom=function(e,t,r){return e.pipe(new s).pipe(new a("uncompressedSize")).pipe(t.compressWorker(r)).pipe(new a("compressedSize")).withStreamInfo("compression",t)},t.exports=o},{"./external":6,"./stream/Crc32Probe":25,"./stream/DataLengthProbe":26,"./stream/DataWorker":27}],3:[function(e,t,r){"use strict";var n=e("./stream/GenericWorker");r.STORE={magic:"\0\0",compressWorker:function(){return new n("STORE compression")},uncompressWorker:function(){return new n("STORE decompression")}},r.DEFLATE=e("./flate")},{"./flate":7,"./stream/GenericWorker":28}],4:[function(e,t,r){"use strict";var n=e("./utils");var o=function(){for(var e,t=[],r=0;r<256;r++){e=r;for(var n=0;n<8;n++)e=1&e?3988292384^e>>>1:e>>>1;t[r]=e}return t}();t.exports=function(e,t){return void 0!==e&&e.length?"string"!==n.getTypeOf(e)?function(e,t,r,n){var i=o,s=n+r;e^=-1;for(var a=n;a<s;a++)e=e>>>8^i[255&(e^t[a])];return-1^e}(0|t,e,e.length,0):function(e,t,r,n){var i=o,s=n+r;e^=-1;for(var a=n;a<s;a++)e=e>>>8^i[255&(e^t.charCodeAt(a))];return-1^e}(0|t,e,e.length,0):0}},{"./utils":32}],5:[function(e,t,r){"use strict";r.base64=!1,r.binary=!1,r.dir=!1,r.createFolders=!0,r.date=null,r.compression=null,r.compressionOptions=null,r.comment=null,r.unixPermissions=null,r.dosPermissions=null},{}],6:[function(e,t,r){"use strict";var n=null;n="undefined"!=typeof Promise?Promise:e("lie"),t.exports={Promise:n}},{lie:37}],7:[function(e,t,r){"use strict";var n="undefined"!=typeof Uint8Array&&"undefined"!=typeof Uint16Array&&"undefined"!=typeof Uint32Array,i=e("pako"),s=e("./utils"),a=e("./stream/GenericWorker"),o=n?"uint8array":"array";function h(e,t){a.call(this,"FlateWorker/"+e),this._pako=null,this._pakoAction=e,this._pakoOptions=t,this.meta={}}r.magic="\b\0",s.inherits(h,a),h.prototype.processChunk=function(e){this.meta=e.meta,null===this._pako&&this._createPako(),this._pako.push(s.transformTo(o,e.data),!1)},h.prototype.flush=function(){a.prototype.flush.call(this),null===this._pako&&this._createPako(),this._pako.push([],!0)},h.prototype.cleanUp=function(){a.prototype.cleanUp.call(this),this._pako=null},h.prototype._createPako=function(){this._pako=new i[this._pakoAction]({raw:!0,level:this._pakoOptions.level||-1});var t=this;this._pako.onData=function(e){t.push({data:e,meta:t.meta})}},r.compressWorker=function(e){return new h("Deflate",e)},r.uncompressWorker=function(){return new h("Inflate",{})}},{"./stream/GenericWorker":28,"./utils":32,pako:38}],8:[function(e,t,r){"use strict";function A(e,t){var r,n="";for(r=0;r<t;r++)n+=String.fromCharCode(255&e),e>>>=8;return n}function n(e,t,r,n,i,s){var a,o,h=e.file,u=e.compression,l=s!==O.utf8encode,f=I.transformTo("string",s(h.name)),c=I.transformTo("string",O.utf8encode(h.name)),d=h.comment,p=I.transformTo("string",s(d)),m=I.transformTo("string",O.utf8encode(d)),_=c.length!==h.name.length,g=m.length!==d.length,b="",v="",y="",w=h.dir,k=h.date,x={crc32:0,compressedSize:0,uncompressedSize:0};t&&!r||(x.crc32=e.crc32,x.compressedSize=e.compressedSize,x.uncompressedSize=e.uncompressedSize);var S=0;t&&(S|=8),l||!_&&!g||(S|=2048);var z=0,C=0;w&&(z|=16),"UNIX"===i?(C=798,z|=function(e,t){var r=e;return e||(r=t?16893:33204),(65535&r)<<16}(h.unixPermissions,w)):(C=20,z|=function(e){return 63&(e||0)}(h.dosPermissions)),a=k.getUTCHours(),a<<=6,a|=k.getUTCMinutes(),a<<=5,a|=k.getUTCSeconds()/2,o=k.getUTCFullYear()-1980,o<<=4,o|=k.getUTCMonth()+1,o<<=5,o|=k.getUTCDate(),_&&(v=A(1,1)+A(B(f),4)+c,b+="up"+A(v.length,2)+v),g&&(y=A(1,1)+A(B(p),4)+m,b+="uc"+A(y.length,2)+y);var E="";return E+="\n\0",E+=A(S,2),E+=u.magic,E+=A(a,2),E+=A(o,2),E+=A(x.crc32,4),E+=A(x.compressedSize,4),E+=A(x.uncompressedSize,4),E+=A(f.length,2),E+=A(b.length,2),{fileRecord:R.LOCAL_FILE_HEADER+E+f+b,dirRecord:R.CENTRAL_FILE_HEADER+A(C,2)+E+A(p.length,2)+"\0\0\0\0"+A(z,4)+A(n,4)+f+b+p}}var I=e("../utils"),i=e("../stream/GenericWorker"),O=e("../utf8"),B=e("../crc32"),R=e("../signature");function s(e,t,r,n){i.call(this,"ZipFileWorker"),this.bytesWritten=0,this.zipComment=t,this.zipPlatform=r,this.encodeFileName=n,this.streamFiles=e,this.accumulate=!1,this.contentBuffer=[],this.dirRecords=[],this.currentSourceOffset=0,this.entriesCount=0,this.currentFile=null,this._sources=[]}I.inherits(s,i),s.prototype.push=function(e){var t=e.meta.percent||0,r=this.entriesCount,n=this._sources.length;this.accumulate?this.contentBuffer.push(e):(this.bytesWritten+=e.data.length,i.prototype.push.call(this,{data:e.data,meta:{currentFile:this.currentFile,percent:r?(t+100*(r-n-1))/r:100}}))},s.prototype.openedSource=function(e){this.currentSourceOffset=this.bytesWritten,this.currentFile=e.file.name;var t=this.streamFiles&&!e.file.dir;if(t){var r=n(e,t,!1,this.currentSourceOffset,this.zipPlatform,this.encodeFileName);this.push({data:r.fileRecord,meta:{percent:0}})}else this.accumulate=!0},s.prototype.closedSource=function(e){this.accumulate=!1;var t=this.streamFiles&&!e.file.dir,r=n(e,t,!0,this.currentSourceOffset,this.zipPlatform,this.encodeFileName);if(this.dirRecords.push(r.dirRecord),t)this.push({data:function(e){return R.DATA_DESCRIPTOR+A(e.crc32,4)+A(e.compressedSize,4)+A(e.uncompressedSize,4)}(e),meta:{percent:100}});else for(this.push({data:r.fileRecord,meta:{percent:0}});this.contentBuffer.length;)this.push(this.contentBuffer.shift());this.currentFile=null},s.prototype.flush=function(){for(var e=this.bytesWritten,t=0;t<this.dirRecords.length;t++)this.push({data:this.dirRecords[t],meta:{percent:100}});var r=this.bytesWritten-e,n=function(e,t,r,n,i){var s=I.transformTo("string",i(n));return R.CENTRAL_DIRECTORY_END+"\0\0\0\0"+A(e,2)+A(e,2)+A(t,4)+A(r,4)+A(s.length,2)+s}(this.dirRecords.length,r,e,this.zipComment,this.encodeFileName);this.push({data:n,meta:{percent:100}})},s.prototype.prepareNextSource=function(){this.previous=this._sources.shift(),this.openedSource(this.previous.streamInfo),this.isPaused?this.previous.pause():this.previous.resume()},s.prototype.registerPrevious=function(e){this._sources.push(e);var t=this;return e.on("data",function(e){t.processChunk(e)}),e.on("end",function(){t.closedSource(t.previous.streamInfo),t._sources.length?t.prepareNextSource():t.end()}),e.on("error",function(e){t.error(e)}),this},s.prototype.resume=function(){return!!i.prototype.resume.call(this)&&(!this.previous&&this._sources.length?(this.prepareNextSource(),!0):this.previous||this._sources.length||this.generatedError?void 0:(this.end(),!0))},s.prototype.error=function(e){var t=this._sources;if(!i.prototype.error.call(this,e))return!1;for(var r=0;r<t.length;r++)try{t[r].error(e)}catch(e){}return!0},s.prototype.lock=function(){i.prototype.lock.call(this);for(var e=this._sources,t=0;t<e.length;t++)e[t].lock()},t.exports=s},{"../crc32":4,"../signature":23,"../stream/GenericWorker":28,"../utf8":31,"../utils":32}],9:[function(e,t,r){"use strict";var u=e("../compressions"),n=e("./ZipFileWorker");r.generateWorker=function(e,a,t){var o=new n(a.streamFiles,t,a.platform,a.encodeFileName),h=0;try{e.forEach(function(e,t){h++;var r=function(e,t){var r=e||t,n=u[r];if(!n)throw new Error(r+" is not a valid compression method !");return n}(t.options.compression,a.compression),n=t.options.compressionOptions||a.compressionOptions||{},i=t.dir,s=t.date;t._compressWorker(r,n).withStreamInfo("file",{name:e,dir:i,date:s,comment:t.comment||"",unixPermissions:t.unixPermissions,dosPermissions:t.dosPermissions}).pipe(o)}),o.entriesCount=h}catch(e){o.error(e)}return o}},{"../compressions":3,"./ZipFileWorker":8}],10:[function(e,t,r){"use strict";function n(){if(!(this instanceof n))return new n;if(arguments.length)throw new Error("The constructor with parameters has been removed in JSZip 3.0, please check the upgrade guide.");this.files=Object.create(null),this.comment=null,this.root="",this.clone=function(){var e=new n;for(var t in this)"function"!=typeof this[t]&&(e[t]=this[t]);return e}}(n.prototype=e("./object")).loadAsync=e("./load"),n.support=e("./support"),n.defaults=e("./defaults"),n.version="3.10.2",n.loadAsync=function(e,t){return(new n).loadAsync(e,t)},n.external=e("./external"),t.exports=n},{"./defaults":5,"./external":6,"./load":11,"./object":15,"./support":30}],11:[function(e,t,r){"use strict";var u=e("./utils"),i=e("./external"),n=e("./utf8"),s=e("./zipEntries"),a=e("./stream/Crc32Probe"),l=e("./nodejsUtils");function f(n){return new i.Promise(function(e,t){var r=n.decompressed.getContentWorker().pipe(new a);r.on("error",function(e){t(e)}).on("end",function(){r.streamInfo.crc32!==n.decompressed.crc32?t(new Error("Corrupted zip : CRC32 mismatch")):e()}).resume()})}t.exports=function(e,o){var h=this;return o=u.extend(o||{},{base64:!1,checkCRC32:!1,optimizedBinaryString:!1,createFolders:!1,decodeFileName:n.utf8decode}),l.isNode&&l.isStream(e)?i.Promise.reject(new Error("JSZip can't accept a stream when loading a zip file.")):u.prepareContent("the loaded zip file",e,!0,o.optimizedBinaryString,o.base64).then(function(e){var t=new s(o);return t.load(e),t}).then(function(e){var t=[i.Promise.resolve(e)],r=e.files;if(o.checkCRC32)for(var n=0;n<r.length;n++)t.push(f(r[n]));return i.Promise.all(t)}).then(function(e){for(var t=e.shift(),r=t.files,n=0;n<r.length;n++){var i=r[n],s=i.fileNameStr,a=u.resolve(i.fileNameStr);h.file(a,i.decompressed,{binary:!0,optimizedBinaryString:!0,date:i.date,dir:i.dir,comment:i.fileCommentStr.length?i.fileCommentStr:null,unixPermissions:i.unixPermissions,dosPermissions:i.dosPermissions,createFolders:o.createFolders}),i.dir||(h.file(a).unsafeOriginalName=s)}return t.zipComment.length&&(h.comment=t.zipComment),h})}},{"./external":6,"./nodejsUtils":14,"./stream/Crc32Probe":25,"./utf8":31,"./utils":32,"./zipEntries":33}],12:[function(e,t,r){"use strict";var n=e("../utils"),i=e("../stream/GenericWorker");function s(e,t){i.call(this,"Nodejs stream input adapter for "+e),this._upstreamEnded=!1,this._bindStream(t)}n.inherits(s,i),s.prototype._bindStream=function(e){var t=this;(this._stream=e).pause(),e.on("data",function(e){t.push({data:e,meta:{percent:0}})}).on("error",function(e){t.isPaused?this.generatedError=e:t.error(e)}).on("end",function(){t.isPaused?t._upstreamEnded=!0:t.end()})},s.prototype.pause=function(){return!!i.prototype.pause.call(this)&&(this._stream.pause(),!0)},s.prototype.resume=function(){return!!i.prototype.resume.call(this)&&(this._upstreamEnded?this.end():this._stream.resume(),!0)},t.exports=s},{"../stream/GenericWorker":28,"../utils":32}],13:[function(e,t,r){"use strict";var i=e("readable-stream").Readable;function n(e,t,r){i.call(this,t),this._helper=e;var n=this;e.on("data",function(e,t){n.push(e)||n._helper.pause(),r&&r(t)}).on("error",function(e){n.emit("error",e)}).on("end",function(){n.push(null)})}e("../utils").inherits(n,i),n.prototype._read=function(){this._helper.resume()},t.exports=n},{"../utils":32,"readable-stream":16}],14:[function(e,t,r){"use strict";t.exports={isNode:"undefined"!=typeof Buffer,newBufferFrom:function(e,t){if(Buffer.from&&Buffer.from!==Uint8Array.from)return Buffer.from(e,t);if("number"==typeof e)throw new Error('The "data" argument must not be a number');return new Buffer(e,t)},allocBuffer:function(e){if(Buffer.alloc)return Buffer.alloc(e);var t=new Buffer(e);return t.fill(0),t},isBuffer:function(e){return Buffer.isBuffer(e)},isStream:function(e){return e&&"function"==typeof e.on&&"function"==typeof e.pause&&"function"==typeof e.resume}}},{}],15:[function(e,t,r){"use strict";function s(e,t,r){var n,i=u.getTypeOf(t),s=u.extend(r||{},f);s.date=s.date||new Date,null!==s.compression&&(s.compression=s.compression.toUpperCase()),"string"==typeof s.unixPermissions&&(s.unixPermissions=parseInt(s.unixPermissions,8)),s.unixPermissions&&16384&s.unixPermissions&&(s.dir=!0),s.dosPermissions&&16&s.dosPermissions&&(s.dir=!0),s.dir&&(e=g(e)),s.createFolders&&(n=_(e))&&b.call(this,n,!0);var a="string"===i&&!1===s.binary&&!1===s.base64;r&&void 0!==r.binary||(s.binary=!a),(t instanceof c&&0===t.uncompressedSize||s.dir||!t||0===t.length)&&(s.base64=!1,s.binary=!0,t="",s.compression="STORE",i="string");var o=null;o=t instanceof c||t instanceof l?t:p.isNode&&p.isStream(t)?new m(e,t):u.prepareContent(e,t,s.binary,s.optimizedBinaryString,s.base64);var h=new d(e,o,s);this.files[e]=h}var i=e("./utf8"),u=e("./utils"),l=e("./stream/GenericWorker"),a=e("./stream/StreamHelper"),f=e("./defaults"),c=e("./compressedObject"),d=e("./zipObject"),o=e("./generate"),p=e("./nodejsUtils"),m=e("./nodejs/NodejsStreamInputAdapter"),_=function(e){"/"===e.slice(-1)&&(e=e.substring(0,e.length-1));var t=e.lastIndexOf("/");return 0<t?e.substring(0,t):""},g=function(e){return"/"!==e.slice(-1)&&(e+="/"),e},b=function(e,t){return t=void 0!==t?t:f.createFolders,e=g(e),this.files[e]||s.call(this,e,null,{dir:!0,createFolders:t}),this.files[e]};function h(e){return"[object RegExp]"===Object.prototype.toString.call(e)}var n={load:function(){throw new Error("This method has been removed in JSZip 3.0, please check the upgrade guide.")},forEach:function(e){var t,r,n;for(t in this.files)n=this.files[t],(r=t.slice(this.root.length,t.length))&&t.slice(0,this.root.length)===this.root&&e(r,n)},filter:function(r){var n=[];return this.forEach(function(e,t){r(e,t)&&n.push(t)}),n},file:function(e,t,r){if(1!==arguments.length)return e=this.root+e,s.call(this,e,t,r),this;if(h(e)){var n=e;return this.filter(function(e,t){return!t.dir&&n.test(e)})}var i=this.files[this.root+e];return i&&!i.dir?i:null},folder:function(r){if(!r)return this;if(h(r))return this.filter(function(e,t){return t.dir&&r.test(e)});var e=this.root+r,t=b.call(this,e),n=this.clone();return n.root=t.name,n},remove:function(r){r=this.root+r;var e=this.files[r];if(e||("/"!==r.slice(-1)&&(r+="/"),e=this.files[r]),e&&!e.dir)delete this.files[r];else for(var t=this.filter(function(e,t){return t.name.slice(0,r.length)===r}),n=0;n<t.length;n++)delete this.files[t[n].name];return this},generate:function(){throw new Error("This method has been removed in JSZip 3.0, please check the upgrade guide.")},generateInternalStream:function(e){var t,r={};try{if((r=u.extend(e||{},{streamFiles:!1,compression:"STORE",compressionOptions:null,type:"",platform:"DOS",comment:null,mimeType:"application/zip",encodeFileName:i.utf8encode})).type=r.type.toLowerCase(),r.compression=r.compression.toUpperCase(),"binarystring"===r.type&&(r.type="string"),!r.type)throw new Error("No output type specified.");u.checkSupport(r.type),"darwin"!==r.platform&&"freebsd"!==r.platform&&"linux"!==r.platform&&"sunos"!==r.platform||(r.platform="UNIX"),"win32"===r.platform&&(r.platform="DOS");var n=r.comment||this.comment||"";t=o.generateWorker(this,r,n)}catch(e){(t=new l("error")).error(e)}return new a(t,r.type||"string",r.mimeType)},generateAsync:function(e,t){return this.generateInternalStream(e).accumulate(t)},generateNodeStream:function(e,t){return(e=e||{}).type||(e.type="nodebuffer"),this.generateInternalStream(e).toNodejsStream(t)}};t.exports=n},{"./compressedObject":2,"./defaults":5,"./generate":9,"./nodejs/NodejsStreamInputAdapter":12,"./nodejsUtils":14,"./stream/GenericWorker":28,"./stream/StreamHelper":29,"./utf8":31,"./utils":32,"./zipObject":35}],16:[function(e,t,r){"use strict";t.exports=e("stream")},{stream:void 0}],17:[function(e,t,r){"use strict";var n=e("./DataReader");function i(e){n.call(this,e);for(var t=0;t<this.data.length;t++)e[t]=255&e[t]}e("../utils").inherits(i,n),i.prototype.byteAt=function(e){return this.data[this.zero+e]},i.prototype.lastIndexOfSignature=function(e){for(var t=e.charCodeAt(0),r=e.charCodeAt(1),n=e.charCodeAt(2),i=e.charCodeAt(3),s=this.length-4;0<=s;--s)if(this.data[s]===t&&this.data[s+1]===r&&this.data[s+2]===n&&this.data[s+3]===i)return s-this.zero;return-1},i.prototype.readAndCheckSignature=function(e){var t=e.charCodeAt(0),r=e.charCodeAt(1),n=e.charCodeAt(2),i=e.charCodeAt(3),s=this.readData(4);return t===s[0]&&r===s[1]&&n===s[2]&&i===s[3]},i.prototype.readData=function(e){if(this.checkOffset(e),0===e)return[];var t=this.data.slice(this.zero+this.index,this.zero+this.index+e);return this.index+=e,t},t.exports=i},{"../utils":32,"./DataReader":18}],18:[function(e,t,r){"use strict";var n=e("../utils");function i(e){this.data=e,this.length=e.length,this.index=0,this.zero=0}i.prototype={checkOffset:function(e){this.checkIndex(this.index+e)},checkIndex:function(e){if(this.length<this.zero+e||e<0)throw new Error("End of data reached (data length = "+this.length+", asked index = "+e+"). Corrupted zip ?")},setIndex:function(e){this.checkIndex(e),this.index=e},skip:function(e){this.setIndex(this.index+e)},byteAt:function(){},readInt:function(e){var t,r=0;for(this.checkOffset(e),t=this.index+e-1;t>=this.index;t--)r=(r<<8)+this.byteAt(t);return this.index+=e,r},readString:function(e){return n.transformTo("string",this.readData(e))},readData:function(){},lastIndexOfSignature:function(){},readAndCheckSignature:function(){},readDate:function(){var e=this.readInt(4);return new Date(Date.UTC(1980+(e>>25&127),(e>>21&15)-1,e>>16&31,e>>11&31,e>>5&63,(31&e)<<1))}},t.exports=i},{"../utils":32}],19:[function(e,t,r){"use strict";var n=e("./Uint8ArrayReader");function i(e){n.call(this,e)}e("../utils").inherits(i,n),i.prototype.readData=function(e){this.checkOffset(e);var t=this.data.slice(this.zero+this.index,this.zero+this.index+e);return this.index+=e,t},t.exports=i},{"../utils":32,"./Uint8ArrayReader":21}],20:[function(e,t,r){"use strict";var n=e("./DataReader");function i(e){n.call(this,e)}e("../utils").inherits(i,n),i.prototype.byteAt=function(e){return this.data.charCodeAt(this.zero+e)},i.prototype.lastIndexOfSignature=function(e){return this.data.lastIndexOf(e)-this.zero},i.prototype.readAndCheckSignature=function(e){return e===this.readData(4)},i.prototype.readData=function(e){this.checkOffset(e);var t=this.data.slice(this.zero+this.index,this.zero+this.index+e);return this.index+=e,t},t.exports=i},{"../utils":32,"./DataReader":18}],21:[function(e,t,r){"use strict";var n=e("./ArrayReader");function i(e){n.call(this,e)}e("../utils").inherits(i,n),i.prototype.readData=function(e){if(this.checkOffset(e),0===e)return new Uint8Array(0);var t=this.data.subarray(this.zero+this.index,this.zero+this.index+e);return this.index+=e,t},t.exports=i},{"../utils":32,"./ArrayReader":17}],22:[function(e,t,r){"use strict";var n=e("../utils"),i=e("../support"),s=e("./ArrayReader"),a=e("./StringReader"),o=e("./NodeBufferReader"),h=e("./Uint8ArrayReader");t.exports=function(e){var t=n.getTypeOf(e);return n.checkSupport(t),"string"!==t||i.uint8array?"nodebuffer"===t?new o(e):i.uint8array?new h(n.transformTo("uint8array",e)):new s(n.transformTo("array",e)):new a(e)}},{"../support":30,"../utils":32,"./ArrayReader":17,"./NodeBufferReader":19,"./StringReader":20,"./Uint8ArrayReader":21}],23:[function(e,t,r){"use strict";r.LOCAL_FILE_HEADER="PK",r.CENTRAL_FILE_HEADER="PK",r.CENTRAL_DIRECTORY_END="PK",r.ZIP64_CENTRAL_DIRECTORY_LOCATOR="PK",r.ZIP64_CENTRAL_DIRECTORY_END="PK",r.DATA_DESCRIPTOR="PK\b"},{}],24:[function(e,t,r){"use strict";var n=e("./GenericWorker"),i=e("../utils");function s(e){n.call(this,"ConvertWorker to "+e),this.destType=e}i.inherits(s,n),s.prototype.processChunk=function(e){this.push({data:i.transformTo(this.destType,e.data),meta:e.meta})},t.exports=s},{"../utils":32,"./GenericWorker":28}],25:[function(e,t,r){"use strict";var n=e("./GenericWorker"),i=e("../crc32");function s(){n.call(this,"Crc32Probe"),this.withStreamInfo("crc32",0)}e("../utils").inherits(s,n),s.prototype.processChunk=function(e){this.streamInfo.crc32=i(e.data,this.streamInfo.crc32||0),this.push(e)},t.exports=s},{"../crc32":4,"../utils":32,"./GenericWorker":28}],26:[function(e,t,r){"use strict";var n=e("../utils"),i=e("./GenericWorker");function s(e){i.call(this,"DataLengthProbe for "+e),this.propName=e,this.withStreamInfo(e,0)}n.inherits(s,i),s.prototype.processChunk=function(e){if(e){var t=this.streamInfo[this.propName]||0;this.streamInfo[this.propName]=t+e.data.length}i.prototype.processChunk.call(this,e)},t.exports=s},{"../utils":32,"./GenericWorker":28}],27:[function(e,t,r){"use strict";var n=e("../utils"),i=e("./GenericWorker");function s(e){i.call(this,"DataWorker");var t=this;this.dataIsReady=!1,this.index=0,this.max=0,this.data=null,this.type="",this._tickScheduled=!1,e.then(function(e){t.dataIsReady=!0,t.data=e,t.max=e&&e.length||0,t.type=n.getTypeOf(e),t.isPaused||t._tickAndRepeat()},function(e){t.error(e)})}n.inherits(s,i),s.prototype.cleanUp=function(){i.prototype.cleanUp.call(this),this.data=null},s.prototype.resume=function(){return!!i.prototype.resume.call(this)&&(!this._tickScheduled&&this.dataIsReady&&(this._tickScheduled=!0,n.delay(this._tickAndRepeat,[],this)),!0)},s.prototype._tickAndRepeat=function(){this._tickScheduled=!1,this.isPaused||this.isFinished||(this._tick(),this.isFinished||(n.delay(this._tickAndRepeat,[],this),this._tickScheduled=!0))},s.prototype._tick=function(){if(this.isPaused||this.isFinished)return!1;var e=null,t=Math.min(this.max,this.index+16384);if(this.index>=this.max)return this.end();switch(this.type){case"string":e=this.data.substring(this.index,t);break;case"uint8array":e=this.data.subarray(this.index,t);break;case"array":case"nodebuffer":e=this.data.slice(this.index,t)}return this.index=t,this.push({data:e,meta:{percent:this.max?this.index/this.max*100:0}})},t.exports=s},{"../utils":32,"./GenericWorker":28}],28:[function(e,t,r){"use strict";function n(e){this.name=e||"default",this.streamInfo={},this.generatedError=null,this.extraStreamInfo={},this.isPaused=!0,this.isFinished=!1,this.isLocked=!1,this._listeners={data:[],end:[],error:[]},this.previous=null}n.prototype={push:function(e){this.emit("data",e)},end:function(){if(this.isFinished)return!1;this.flush();try{this.emit("end"),this.cleanUp(),this.isFinished=!0}catch(e){this.emit("error",e)}return!0},error:function(e){return!this.isFinished&&(this.isPaused?this.generatedError=e:(this.isFinished=!0,this.emit("error",e),this.previous&&this.previous.error(e),this.cleanUp()),!0)},on:function(e,t){return this._listeners[e].push(t),this},cleanUp:function(){this.streamInfo=this.generatedError=this.extraStreamInfo=null,this._listeners=[]},emit:function(e,t){if(this._listeners[e])for(var r=0;r<this._listeners[e].length;r++)this._listeners[e][r].call(this,t)},pipe:function(e){return e.registerPrevious(this)},registerPrevious:function(e){if(this.isLocked)throw new Error("The stream '"+this+"' has already been used.");this.streamInfo=e.streamInfo,this.mergeStreamInfo(),this.previous=e;var t=this;return e.on("data",function(e){t.processChunk(e)}),e.on("end",function(){t.end()}),e.on("error",function(e){t.error(e)}),this},pause:function(){return!this.isPaused&&!this.isFinished&&(this.isPaused=!0,this.previous&&this.previous.pause(),!0)},resume:function(){if(!this.isPaused||this.isFinished)return!1;var e=this.isPaused=!1;return this.generatedError&&(this.error(this.generatedError),e=!0),this.previous&&this.previous.resume(),!e},flush:function(){},processChunk:function(e){this.push(e)},withStreamInfo:function(e,t){return this.extraStreamInfo[e]=t,this.mergeStreamInfo(),this},mergeStreamInfo:function(){for(var e in this.extraStreamInfo)Object.prototype.hasOwnProperty.call(this.extraStreamInfo,e)&&(this.streamInfo[e]=this.extraStreamInfo[e])},lock:function(){if(this.isLocked)throw new Error("The stream '"+this+"' has already been used.");this.isLocked=!0,this.previous&&this.previous.lock()},toString:function(){var e="Worker "+this.name;return this.previous?this.previous+" -> "+e:e}},t.exports=n},{}],29:[function(e,t,r){"use strict";var h=e("../utils"),i=e("./ConvertWorker"),s=e("./GenericWorker"),u=e("../base64"),n=e("../support"),a=e("../external"),o=null;if(n.nodestream)try{o=e("../nodejs/NodejsStreamOutputAdapter")}catch(e){}function l(e,o){return new a.Promise(function(t,r){var n=[],i=e._internalType,s=e._outputType,a=e._mimeType;e.on("data",function(e,t){n.push(e),o&&o(t)}).on("error",function(e){n=[],r(e)}).on("end",function(){try{var e=function(e,t,r){switch(e){case"blob":return h.newBlob(h.transformTo("arraybuffer",t),r);case"base64":return u.encode(t);default:return h.transformTo(e,t)}}(s,function(e,t){var r,n=0,i=null,s=0;for(r=0;r<t.length;r++)s+=t[r].length;switch(e){case"string":return t.join("");case"array":return Array.prototype.concat.apply([],t);case"uint8array":for(i=new Uint8Array(s),r=0;r<t.length;r++)i.set(t[r],n),n+=t[r].length;return i;case"nodebuffer":return Buffer.concat(t);default:throw new Error("concat : unsupported type '"+e+"'")}}(i,n),a);t(e)}catch(e){r(e)}n=[]}).resume()})}function f(e,t,r){var n=t;switch(t){case"blob":case"arraybuffer":n="uint8array";break;case"base64":n="string"}try{this._internalType=n,this._outputType=t,this._mimeType=r,h.checkSupport(n),this._worker=e.pipe(new i(n)),e.lock()}catch(e){this._worker=new s("error"),this._worker.error(e)}}f.prototype={accumulate:function(e){return l(this,e)},on:function(e,t){var r=this;return"data"===e?this._worker.on(e,function(e){t.call(r,e.data,e.meta)}):this._worker.on(e,function(){h.delay(t,arguments,r)}),this},resume:function(){return h.delay(this._worker.resume,[],this._worker),this},pause:function(){return this._worker.pause(),this},toNodejsStream:function(e){if(h.checkSupport("nodestream"),"nodebuffer"!==this._outputType)throw new Error(this._outputType+" is not supported by this method");return new o(this,{objectMode:"nodebuffer"!==this._outputType},e)}},t.exports=f},{"../base64":1,"../external":6,"../nodejs/NodejsStreamOutputAdapter":13,"../support":30,"../utils":32,"./ConvertWorker":24,"./GenericWorker":28}],30:[function(e,t,r){"use strict";if(r.base64=!0,r.array=!0,r.string=!0,r.arraybuffer="undefined"!=typeof ArrayBuffer&&"undefined"!=typeof Uint8Array,r.nodebuffer="undefined"!=typeof Buffer,r.uint8array="undefined"!=typeof Uint8Array,"undefined"==typeof ArrayBuffer)r.blob=!1;else{var n=new ArrayBuffer(0);try{r.blob=0===new Blob([n],{type:"application/zip"}).size}catch(e){try{var i=new(self.BlobBuilder||self.WebKitBlobBuilder||self.MozBlobBuilder||self.MSBlobBuilder);i.append(n),r.blob=0===i.getBlob("application/zip").size}catch(e){r.blob=!1}}}try{r.nodestream=!!e("readable-stream").Readable}catch(e){r.nodestream=!1}},{"readable-stream":16}],31:[function(e,t,s){"use strict";for(var o=e("./utils"),h=e("./support"),r=e("./nodejsUtils"),n=e("./stream/GenericWorker"),u=new Array(256),i=0;i<256;i++)u[i]=252<=i?6:248<=i?5:240<=i?4:224<=i?3:192<=i?2:1;u[254]=u[254]=1;function a(){n.call(this,"utf-8 decode"),this.leftOver=null}function l(){n.call(this,"utf-8 encode")}s.utf8encode=function(e){return h.nodebuffer?r.newBufferFrom(e,"utf-8"):function(e){var t,r,n,i,s,a=e.length,o=0;for(i=0;i<a;i++)55296==(64512&(r=e.charCodeAt(i)))&&i+1<a&&56320==(64512&(n=e.charCodeAt(i+1)))&&(r=65536+(r-55296<<10)+(n-56320),i++),o+=r<128?1:r<2048?2:r<65536?3:4;for(t=h.uint8array?new Uint8Array(o):new Array(o),i=s=0;s<o;i++)55296==(64512&(r=e.charCodeAt(i)))&&i+1<a&&56320==(64512&(n=e.charCodeAt(i+1)))&&(r=65536+(r-55296<<10)+(n-56320),i++),r<128?t[s++]=r:(r<2048?t[s++]=192|r>>>6:(r<65536?t[s++]=224|r>>>12:(t[s++]=240|r>>>18,t[s++]=128|r>>>12&63),t[s++]=128|r>>>6&63),t[s++]=128|63&r);return t}(e)},s.utf8decode=function(e){return h.nodebuffer?o.transformTo("nodebuffer",e).toString("utf-8"):function(e){var t,r,n,i,s=e.length,a=new Array(2*s);for(t=r=0;t<s;)if((n=e[t++])<128)a[r++]=n;else if(4<(i=u[n]))a[r++]=65533,t+=i-1;else{for(n&=2===i?31:3===i?15:7;1<i&&t<s;)n=n<<6|63&e[t++],i--;1<i?a[r++]=65533:n<65536?a[r++]=n:(n-=65536,a[r++]=55296|n>>10&1023,a[r++]=56320|1023&n)}return a.length!==r&&(a.subarray?a=a.subarray(0,r):a.length=r),o.applyFromCharCode(a)}(e=o.transformTo(h.uint8array?"uint8array":"array",e))},o.inherits(a,n),a.prototype.processChunk=function(e){var t=o.transformTo(h.uint8array?"uint8array":"array",e.data);if(this.leftOver&&this.leftOver.length){if(h.uint8array){var r=t;(t=new Uint8Array(r.length+this.leftOver.length)).set(this.leftOver,0),t.set(r,this.leftOver.length)}else t=this.leftOver.concat(t);this.leftOver=null}var n=function(e,t){var r;for((t=t||e.length)>e.length&&(t=e.length),r=t-1;0<=r&&128==(192&e[r]);)r--;return r<0?t:0===r?t:r+u[e[r]]>t?r:t}(t),i=t;n!==t.length&&(h.uint8array?(i=t.subarray(0,n),this.leftOver=t.subarray(n,t.length)):(i=t.slice(0,n),this.leftOver=t.slice(n,t.length))),this.push({data:s.utf8decode(i),meta:e.meta})},a.prototype.flush=function(){this.leftOver&&this.leftOver.length&&(this.push({data:s.utf8decode(this.leftOver),meta:{}}),this.leftOver=null)},s.Utf8DecodeWorker=a,o.inherits(l,n),l.prototype.processChunk=function(e){this.push({data:s.utf8encode(e.data),meta:e.meta})},s.Utf8EncodeWorker=l},{"./nodejsUtils":14,"./stream/GenericWorker":28,"./support":30,"./utils":32}],32:[function(e,t,a){"use strict";var o=e("./support"),h=e("./base64"),r=e("./nodejsUtils"),u=e("./external");function n(e){return e}function l(e,t){for(var r=0;r<e.length;++r)t[r]=255&e.charCodeAt(r);return t}e("setimmediate"),a.newBlob=function(t,r){a.checkSupport("blob");try{return new Blob([t],{type:r})}catch(e){try{var n=new(self.BlobBuilder||self.WebKitBlobBuilder||self.MozBlobBuilder||self.MSBlobBuilder);return n.append(t),n.getBlob(r)}catch(e){throw new Error("Bug : can't construct the Blob.")}}};var i={stringifyByChunk:function(e,t,r){var n=[],i=0,s=e.length;if(s<=r)return String.fromCharCode.apply(null,e);for(;i<s;)"array"===t||"nodebuffer"===t?n.push(String.fromCharCode.apply(null,e.slice(i,Math.min(i+r,s)))):n.push(String.fromCharCode.apply(null,e.subarray(i,Math.min(i+r,s)))),i+=r;return n.join("")},stringifyByChar:function(e){for(var t="",r=0;r<e.length;r++)t+=String.fromCharCode(e[r]);return t},applyCanBeUsed:{uint8array:function(){try{return o.uint8array&&1===String.fromCharCode.apply(null,new Uint8Array(1)).length}catch(e){return!1}}(),nodebuffer:function(){try{return o.nodebuffer&&1===String.fromCharCode.apply(null,r.allocBuffer(1)).length}catch(e){return!1}}()}};function s(e){var t=65536,r=a.getTypeOf(e),n=!0;if("uint8array"===r?n=i.applyCanBeUsed.uint8array:"nodebuffer"===r&&(n=i.applyCanBeUsed.nodebuffer),n)for(;1<t;)try{return i.stringifyByChunk(e,r,t)}catch(e){t=Math.floor(t/2)}return i.stringifyByChar(e)}function f(e,t){for(var r=0;r<e.length;r++)t[r]=e[r];return t}a.applyFromCharCode=s;var c={};c.string={string:n,array:function(e){return l(e,new Array(e.length))},arraybuffer:function(e){return c.string.uint8array(e).buffer},uint8array:function(e){return l(e,new Uint8Array(e.length))},nodebuffer:function(e){return l(e,r.allocBuffer(e.length))}},c.array={string:s,array:n,arraybuffer:function(e){return new Uint8Array(e).buffer},uint8array:function(e){return new Uint8Array(e)},nodebuffer:function(e){return r.newBufferFrom(e)}},c.arraybuffer={string:function(e){return s(new Uint8Array(e))},array:function(e){return f(new Uint8Array(e),new Array(e.byteLength))},arraybuffer:n,uint8array:function(e){return new Uint8Array(e)},nodebuffer:function(e){return r.newBufferFrom(new Uint8Array(e))}},c.uint8array={string:s,array:function(e){return f(e,new Array(e.length))},arraybuffer:function(e){return e.buffer},uint8array:n,nodebuffer:function(e){return r.newBufferFrom(e)}},c.nodebuffer={string:s,array:function(e){return f(e,new Array(e.length))},arraybuffer:function(e){return c.nodebuffer.uint8array(e).buffer},uint8array:function(e){return f(e,new Uint8Array(e.length))},nodebuffer:n},a.transformTo=function(e,t){if(t=t||"",!e)return t;a.checkSupport(e);var r=a.getTypeOf(t);return c[r][e](t)},a.resolve=function(e){for(var t=e.split("/"),r=[],n=0;n<t.length;n++){var i=t[n];"."===i||""===i&&0!==n&&n!==t.length-1||(".."===i?r.pop():r.push(i))}return r.join("/")},a.getTypeOf=function(e){if("string"==typeof e)return"string";var t=Object.prototype.toString.call(e);return"[object Array]"===t?"array":o.nodebuffer&&r.isBuffer(e)?"nodebuffer":o.uint8array&&"[object Uint8Array]"===t?"uint8array":o.arraybuffer&&"[object ArrayBuffer]"===t?"arraybuffer":void 0},a.checkSupport=function(e){if(!o[e.toLowerCase()])throw new Error(e+" is not supported by this platform")},a.MAX_VALUE_16BITS=65535,a.MAX_VALUE_32BITS=-1,a.pretty=function(e){var t,r,n="";for(r=0;r<(e||"").length;r++)n+="\\x"+((t=e.charCodeAt(r))<16?"0":"")+t.toString(16).toUpperCase();return n},a.delay=function(e,t,r){setImmediate(function(){e.apply(r||null,t||[])})},a.inherits=function(e,t){function r(){}r.prototype=t.prototype,e.prototype=new r},a.extend=function(){var e,t,r={};for(e=0;e<arguments.length;e++)for(t in arguments[e])Object.prototype.hasOwnProperty.call(arguments[e],t)&&void 0===r[t]&&(r[t]=arguments[e][t]);return r},a.prepareContent=function(r,e,n,i,s){return u.Promise.resolve(e).then(function(n){return o.blob&&(n instanceof Blob||-1!==["[object File]","[object Blob]"].indexOf(Object.prototype.toString.call(n)))?void 0!==Blob.prototype.arrayBuffer?n.arrayBuffer():"undefined"!=typeof FileReader?new u.Promise(function(t,r){var e=new FileReader;e.onload=function(e){t(e.target.result)},e.onerror=function(e){r(e.target.error)},e.readAsArrayBuffer(n)}):u.Promise.reject(new Error(r+" is a Blob, but we have no way of reading it.")):n}).then(function(e){var t=a.getTypeOf(e);return t?("arraybuffer"===t?e=a.transformTo("uint8array",e):"string"===t&&(s?e=h.decode(e):n&&!0!==i&&(e=function(e){return l(e,o.uint8array?new Uint8Array(e.length):new Array(e.length))}(e))),e):u.Promise.reject(new Error("Can't read the data of '"+r+"'. Is it in a supported JavaScript type (String, Blob, ArrayBuffer, etc) ?"))})}},{"./base64":1,"./external":6,"./nodejsUtils":14,"./support":30,setimmediate:54}],33:[function(e,t,r){"use strict";var n=e("./reader/readerFor"),i=e("./utils"),s=e("./signature"),a=e("./zipEntry"),o=e("./support");function h(e){this.files=[],this.loadOptions=e}h.prototype={checkSignature:function(e){if(!this.reader.readAndCheckSignature(e)){this.reader.index-=4;var t=this.reader.readString(4);throw new Error("Corrupted zip or bug: unexpected signature ("+i.pretty(t)+", expected "+i.pretty(e)+")")}},isSignature:function(e,t){var r=this.reader.index;this.reader.setIndex(e);var n=this.reader.readString(4)===t;return this.reader.setIndex(r),n},readBlockEndOfCentral:function(){this.diskNumber=this.reader.readInt(2),this.diskWithCentralDirStart=this.reader.readInt(2),this.centralDirRecordsOnThisDisk=this.reader.readInt(2),this.centralDirRecords=this.reader.readInt(2),this.centralDirSize=this.reader.readInt(4),this.centralDirOffset=this.reader.readInt(4),this.zipCommentLength=this.reader.readInt(2);var e=this.reader.readData(this.zipCommentLength),t=o.uint8array?"uint8array":"array",r=i.transformTo(t,e);this.zipComment=this.loadOptions.decodeFileName(r)},readBlockZip64EndOfCentral:function(){this.zip64EndOfCentralSize=this.reader.readInt(8),this.reader.skip(4),this.diskNumber=this.reader.readInt(4),this.diskWithCentralDirStart=this.reader.readInt(4),this.centralDirRecordsOnThisDisk=this.reader.readInt(8),this.centralDirRecords=this.reader.readInt(8),this.centralDirSize=this.reader.readInt(8),this.centralDirOffset=this.reader.readInt(8),this.zip64ExtensibleData={};for(var e,t,r,n=this.zip64EndOfCentralSize-44;0<n;)e=this.reader.readInt(2),t=this.reader.readInt(4),r=this.reader.readData(t),this.zip64ExtensibleData[e]={id:e,length:t,value:r}},readBlockZip64EndOfCentralLocator:function(){if(this.diskWithZip64CentralDirStart=this.reader.readInt(4),this.relativeOffsetEndOfZip64CentralDir=this.reader.readInt(8),this.disksCount=this.reader.readInt(4),1<this.disksCount)throw new Error("Multi-volumes zip are not supported")},readLocalFiles:function(){var e,t;for(e=0;e<this.files.length;e++)t=this.files[e],this.reader.setIndex(t.localHeaderOffset),this.checkSignature(s.LOCAL_FILE_HEADER),t.readLocalPart(this.reader),t.handleUTF8(),t.processAttributes()},readCentralDir:function(){var e;for(this.reader.setIndex(this.centralDirOffset);this.reader.readAndCheckSignature(s.CENTRAL_FILE_HEADER);)(e=new a({zip64:this.zip64},this.loadOptions)).readCentralPart(this.reader),this.files.push(e);if(this.centralDirRecords!==this.files.length&&0!==this.centralDirRecords&&0===this.files.length)throw new Error("Corrupted zip or bug: expected "+this.centralDirRecords+" records in central dir, got "+this.files.length)},readEndOfCentral:function(){var e=this.reader.lastIndexOfSignature(s.CENTRAL_DIRECTORY_END);if(e<0)throw!this.isSignature(0,s.LOCAL_FILE_HEADER)?new Error("Can't find end of central directory : is this a zip file ? If it is, see https://stuk.github.io/jszip/documentation/howto/read_zip.html"):new Error("Corrupted zip: can't find end of central directory");this.reader.setIndex(e);var t=e;if(this.checkSignature(s.CENTRAL_DIRECTORY_END),this.readBlockEndOfCentral(),this.diskNumber===i.MAX_VALUE_16BITS||this.diskWithCentralDirStart===i.MAX_VALUE_16BITS||this.centralDirRecordsOnThisDisk===i.MAX_VALUE_16BITS||this.centralDirRecords===i.MAX_VALUE_16BITS||this.centralDirSize===i.MAX_VALUE_32BITS||this.centralDirOffset===i.MAX_VALUE_32BITS){if(this.zip64=!0,(e=this.reader.lastIndexOfSignature(s.ZIP64_CENTRAL_DIRECTORY_LOCATOR))<0)throw new Error("Corrupted zip: can't find the ZIP64 end of central directory locator");if(this.reader.setIndex(e),this.checkSignature(s.ZIP64_CENTRAL_DIRECTORY_LOCATOR),this.readBlockZip64EndOfCentralLocator(),!this.isSignature(this.relativeOffsetEndOfZip64CentralDir,s.ZIP64_CENTRAL_DIRECTORY_END)&&(this.relativeOffsetEndOfZip64CentralDir=this.reader.lastIndexOfSignature(s.ZIP64_CENTRAL_DIRECTORY_END),this.relativeOffsetEndOfZip64CentralDir<0))throw new Error("Corrupted zip: can't find the ZIP64 end of central directory");this.reader.setIndex(this.relativeOffsetEndOfZip64CentralDir),this.checkSignature(s.ZIP64_CENTRAL_DIRECTORY_END),this.readBlockZip64EndOfCentral()}var r=this.centralDirOffset+this.centralDirSize;this.zip64&&(r+=20,r+=12+this.zip64EndOfCentralSize);var n=t-r;if(0<n)this.isSignature(t,s.CENTRAL_FILE_HEADER)||(this.reader.zero=n);else if(n<0)throw new Error("Corrupted zip: missing "+Math.abs(n)+" bytes.")},prepareReader:function(e){this.reader=n(e)},load:function(e){this.prepareReader(e),this.readEndOfCentral(),this.readCentralDir(),this.readLocalFiles()}},t.exports=h},{"./reader/readerFor":22,"./signature":23,"./support":30,"./utils":32,"./zipEntry":34}],34:[function(e,t,r){"use strict";var n=e("./reader/readerFor"),s=e("./utils"),i=e("./compressedObject"),a=e("./crc32"),o=e("./utf8"),h=e("./compressions"),u=e("./support");function l(e,t){this.options=e,this.loadOptions=t}l.prototype={isEncrypted:function(){return 1==(1&this.bitFlag)},useUTF8:function(){return 2048==(2048&this.bitFlag)},readLocalPart:function(e){var t,r;if(e.skip(22),this.fileNameLength=e.readInt(2),r=e.readInt(2),this.fileName=e.readData(this.fileNameLength),e.skip(r),-1===this.compressedSize||-1===this.uncompressedSize)throw new Error("Bug or corrupted zip : didn't get enough information from the central directory (compressedSize === -1 || uncompressedSize === -1)");if(null===(t=function(e){for(var t in h)if(Object.prototype.hasOwnProperty.call(h,t)&&h[t].magic===e)return h[t];return null}(this.compressionMethod)))throw new Error("Corrupted zip : compression "+s.pretty(this.compressionMethod)+" unknown (inner file : "+s.transformTo("string",this.fileName)+")");this.decompressed=new i(this.compressedSize,this.uncompressedSize,this.crc32,t,e.readData(this.compressedSize))},readCentralPart:function(e){this.versionMadeBy=e.readInt(2),e.skip(2),this.bitFlag=e.readInt(2),this.compressionMethod=e.readString(2),this.date=e.readDate(),this.crc32=e.readInt(4),this.compressedSize=e.readInt(4),this.uncompressedSize=e.readInt(4);var t=e.readInt(2);if(this.extraFieldsLength=e.readInt(2),this.fileCommentLength=e.readInt(2),this.diskNumberStart=e.readInt(2),this.internalFileAttributes=e.readInt(2),this.externalFileAttributes=e.readInt(4),this.localHeaderOffset=e.readInt(4),this.isEncrypted())throw new Error("Encrypted zip are not supported");e.skip(t),this.readExtraFields(e),this.parseZIP64ExtraField(e),this.fileComment=e.readData(this.fileCommentLength)},processAttributes:function(){this.unixPermissions=null,this.dosPermissions=null;var e=this.versionMadeBy>>8;this.dir=!!(16&this.externalFileAttributes),0==e&&(this.dosPermissions=63&this.externalFileAttributes),3==e&&(this.unixPermissions=this.externalFileAttributes>>16&65535),this.dir||"/"!==this.fileNameStr.slice(-1)||(this.dir=!0)},parseZIP64ExtraField:function(){if(this.extraFields[1]){var e=n(this.extraFields[1].value);this.uncompressedSize===s.MAX_VALUE_32BITS&&(this.uncompressedSize=e.readInt(8)),this.compressedSize===s.MAX_VALUE_32BITS&&(this.compressedSize=e.readInt(8)),this.localHeaderOffset===s.MAX_VALUE_32BITS&&(this.localHeaderOffset=e.readInt(8)),this.diskNumberStart===s.MAX_VALUE_32BITS&&(this.diskNumberStart=e.readInt(4))}},readExtraFields:function(e){var t,r,n,i=e.index+this.extraFieldsLength;for(this.extraFields||(this.extraFields={});e.index+4<i;)t=e.readInt(2),r=e.readInt(2),n=e.readData(r),this.extraFields[t]={id:t,length:r,value:n};e.setIndex(i)},handleUTF8:function(){var e=u.uint8array?"uint8array":"array";if(this.useUTF8())this.fileNameStr=o.utf8decode(this.fileName),this.fileCommentStr=o.utf8decode(this.fileComment);else{var t=this.findExtraFieldUnicodePath();if(null!==t)this.fileNameStr=t;else{var r=s.transformTo(e,this.fileName);this.fileNameStr=this.loadOptions.decodeFileName(r)}var n=this.findExtraFieldUnicodeComment();if(null!==n)this.fileCommentStr=n;else{var i=s.transformTo(e,this.fileComment);this.fileCommentStr=this.loadOptions.decodeFileName(i)}}},findExtraFieldUnicodePath:function(){var e=this.extraFields[28789];if(e){var t=n(e.value);return 1!==t.readInt(1)?null:a(this.fileName)!==t.readInt(4)?null:o.utf8decode(t.readData(e.length-5))}return null},findExtraFieldUnicodeComment:function(){var e=this.extraFields[25461];if(e){var t=n(e.value);return 1!==t.readInt(1)?null:a(this.fileComment)!==t.readInt(4)?null:o.utf8decode(t.readData(e.length-5))}return null}},t.exports=l},{"./compressedObject":2,"./compressions":3,"./crc32":4,"./reader/readerFor":22,"./support":30,"./utf8":31,"./utils":32}],35:[function(e,t,r){"use strict";function n(e,t,r){this.name=e,this.dir=r.dir,this.date=r.date,this.comment=r.comment,this.unixPermissions=r.unixPermissions,this.dosPermissions=r.dosPermissions,this._data=t,this._dataBinary=r.binary,this.options={compression:r.compression,compressionOptions:r.compressionOptions}}var s=e("./stream/StreamHelper"),i=e("./stream/DataWorker"),a=e("./utf8"),o=e("./compressedObject"),h=e("./stream/GenericWorker");n.prototype={internalStream:function(e){var t=null,r="string";try{if(!e)throw new Error("No output type specified.");var n="string"===(r=e.toLowerCase())||"text"===r;"binarystring"!==r&&"text"!==r||(r="string"),t=this._decompressWorker();var i=!this._dataBinary;i&&!n&&(t=t.pipe(new a.Utf8EncodeWorker)),!i&&n&&(t=t.pipe(new a.Utf8DecodeWorker))}catch(e){(t=new h("error")).error(e)}return new s(t,r,"")},async:function(e,t){return this.internalStream(e).accumulate(t)},nodeStream:function(e,t){return this.internalStream(e||"nodebuffer").toNodejsStream(t)},_compressWorker:function(e,t){if(this._data instanceof o&&this._data.compression.magic===e.magic)return this._data.getCompressedWorker();var r=this._decompressWorker();return this._dataBinary||(r=r.pipe(new a.Utf8EncodeWorker)),o.createWorkerFrom(r,e,t)},_decompressWorker:function(){return this._data instanceof o?this._data.getContentWorker():this._data instanceof h?this._data:new i(this._data)}};for(var u=["asText","asBinary","asNodeBuffer","asUint8Array","asArrayBuffer"],l=function(){throw new Error("This method has been removed in JSZip 3.0, please check the upgrade guide.")},f=0;f<u.length;f++)n.prototype[u[f]]=l;t.exports=n},{"./compressedObject":2,"./stream/DataWorker":27,"./stream/GenericWorker":28,"./stream/StreamHelper":29,"./utf8":31}],36:[function(e,l,t){(function(t){"use strict";var r,n,e=t.MutationObserver||t.WebKitMutationObserver;if(e){var i=0,s=new e(u),a=t.document.createTextNode("");s.observe(a,{characterData:!0}),r=function(){a.data=i=++i%2}}else if(t.setImmediate||void 0===t.MessageChannel)r="document"in t&&"onreadystatechange"in t.document.createElement("script")?function(){var e=t.document.createElement("script");e.onreadystatechange=function(){u(),e.onreadystatechange=null,e.parentNode.removeChild(e),e=null},t.document.documentElement.appendChild(e)}:function(){setTimeout(u,0)};else{var o=new t.MessageChannel;o.port1.onmessage=u,r=function(){o.port2.postMessage(0)}}var h=[];function u(){var e,t;n=!0;for(var r=h.length;r;){for(t=h,h=[],e=-1;++e<r;)t[e]();r=h.length}n=!1}l.exports=function(e){1!==h.push(e)||n||r()}}).call(this,"undefined"!=typeof global?global:"undefined"!=typeof self?self:"undefined"!=typeof window?window:{})},{}],37:[function(e,t,r){"use strict";var i=e("immediate");function u(){}var l={},s=["REJECTED"],a=["FULFILLED"],n=["PENDING"];function o(e){if("function"!=typeof e)throw new TypeError("resolver must be a function");this.state=n,this.queue=[],this.outcome=void 0,e!==u&&d(this,e)}function h(e,t,r){this.promise=e,"function"==typeof t&&(this.onFulfilled=t,this.callFulfilled=this.otherCallFulfilled),"function"==typeof r&&(this.onRejected=r,this.callRejected=this.otherCallRejected)}function f(t,r,n){i(function(){var e;try{e=r(n)}catch(e){return l.reject(t,e)}e===t?l.reject(t,new TypeError("Cannot resolve promise with itself")):l.resolve(t,e)})}function c(e){var t=e&&e.then;if(e&&("object"==typeof e||"function"==typeof e)&&"function"==typeof t)return function(){t.apply(e,arguments)}}function d(t,e){var r=!1;function n(e){r||(r=!0,l.reject(t,e))}function i(e){r||(r=!0,l.resolve(t,e))}var s=p(function(){e(i,n)});"error"===s.status&&n(s.value)}function p(e,t){var r={};try{r.value=e(t),r.status="success"}catch(e){r.status="error",r.value=e}return r}(t.exports=o).prototype.finally=function(t){if("function"!=typeof t)return this;var r=this.constructor;return this.then(function(e){return r.resolve(t()).then(function(){return e})},function(e){return r.resolve(t()).then(function(){throw e})})},o.prototype.catch=function(e){return this.then(null,e)},o.prototype.then=function(e,t){if("function"!=typeof e&&this.state===a||"function"!=typeof t&&this.state===s)return this;var r=new this.constructor(u);this.state!==n?f(r,this.state===a?e:t,this.outcome):this.queue.push(new h(r,e,t));return r},h.prototype.callFulfilled=function(e){l.resolve(this.promise,e)},h.prototype.otherCallFulfilled=function(e){f(this.promise,this.onFulfilled,e)},h.prototype.callRejected=function(e){l.reject(this.promise,e)},h.prototype.otherCallRejected=function(e){f(this.promise,this.onRejected,e)},l.resolve=function(e,t){var r=p(c,t);if("error"===r.status)return l.reject(e,r.value);var n=r.value;if(n)d(e,n);else{e.state=a,e.outcome=t;for(var i=-1,s=e.queue.length;++i<s;)e.queue[i].callFulfilled(t)}return e},l.reject=function(e,t){e.state=s,e.outcome=t;for(var r=-1,n=e.queue.length;++r<n;)e.queue[r].callRejected(t);return e},o.resolve=function(e){if(e instanceof this)return e;return l.resolve(new this(u),e)},o.reject=function(e){var t=new this(u);return l.reject(t,e)},o.all=function(e){var r=this;if("[object Array]"!==Object.prototype.toString.call(e))return this.reject(new TypeError("must be an array"));var n=e.length,i=!1;if(!n)return this.resolve([]);var s=new Array(n),a=0,t=-1,o=new this(u);for(;++t<n;)h(e[t],t);return o;function h(e,t){r.resolve(e).then(function(e){s[t]=e,++a!==n||i||(i=!0,l.resolve(o,s))},function(e){i||(i=!0,l.reject(o,e))})}},o.race=function(e){var t=this;if("[object Array]"!==Object.prototype.toString.call(e))return this.reject(new TypeError("must be an array"));var r=e.length,n=!1;if(!r)return this.resolve([]);var i=-1,s=new this(u);for(;++i<r;)a=e[i],t.resolve(a).then(function(e){n||(n=!0,l.resolve(s,e))},function(e){n||(n=!0,l.reject(s,e))});var a;return s}},{immediate:36}],38:[function(e,t,r){"use strict";var n={};(0,e("./lib/utils/common").assign)(n,e("./lib/deflate"),e("./lib/inflate"),e("./lib/zlib/constants")),t.exports=n},{"./lib/deflate":39,"./lib/inflate":40,"./lib/utils/common":41,"./lib/zlib/constants":44}],39:[function(e,t,r){"use strict";var a=e("./zlib/deflate"),o=e("./utils/common"),h=e("./utils/strings"),i=e("./zlib/messages"),s=e("./zlib/zstream"),u=Object.prototype.toString,l=0,f=-1,c=0,d=8;function p(e){if(!(this instanceof p))return new p(e);this.options=o.assign({level:f,method:d,chunkSize:16384,windowBits:15,memLevel:8,strategy:c,to:""},e||{});var t=this.options;t.raw&&0<t.windowBits?t.windowBits=-t.windowBits:t.gzip&&0<t.windowBits&&t.windowBits<16&&(t.windowBits+=16),this.err=0,this.msg="",this.ended=!1,this.chunks=[],this.strm=new s,this.strm.avail_out=0;var r=a.deflateInit2(this.strm,t.level,t.method,t.windowBits,t.memLevel,t.strategy);if(r!==l)throw new Error(i[r]);if(t.header&&a.deflateSetHeader(this.strm,t.header),t.dictionary){var n;if(n="string"==typeof t.dictionary?h.string2buf(t.dictionary):"[object ArrayBuffer]"===u.call(t.dictionary)?new Uint8Array(t.dictionary):t.dictionary,(r=a.deflateSetDictionary(this.strm,n))!==l)throw new Error(i[r]);this._dict_set=!0}}function n(e,t){var r=new p(t);if(r.push(e,!0),r.err)throw r.msg||i[r.err];return r.result}p.prototype.push=function(e,t){var r,n,i=this.strm,s=this.options.chunkSize;if(this.ended)return!1;n=t===~~t?t:!0===t?4:0,"string"==typeof e?i.input=h.string2buf(e):"[object ArrayBuffer]"===u.call(e)?i.input=new Uint8Array(e):i.input=e,i.next_in=0,i.avail_in=i.input.length;do{if(0===i.avail_out&&(i.output=new o.Buf8(s),i.next_out=0,i.avail_out=s),1!==(r=a.deflate(i,n))&&r!==l)return this.onEnd(r),!(this.ended=!0);0!==i.avail_out&&(0!==i.avail_in||4!==n&&2!==n)||("string"===this.options.to?this.onData(h.buf2binstring(o.shrinkBuf(i.output,i.next_out))):this.onData(o.shrinkBuf(i.output,i.next_out)))}while((0<i.avail_in||0===i.avail_out)&&1!==r);return 4===n?(r=a.deflateEnd(this.strm),this.onEnd(r),this.ended=!0,r===l):2!==n||(this.onEnd(l),!(i.avail_out=0))},p.prototype.onData=function(e){this.chunks.push(e)},p.prototype.onEnd=function(e){e===l&&("string"===this.options.to?this.result=this.chunks.join(""):this.result=o.flattenChunks(this.chunks)),this.chunks=[],this.err=e,this.msg=this.strm.msg},r.Deflate=p,r.deflate=n,r.deflateRaw=function(e,t){return(t=t||{}).raw=!0,n(e,t)},r.gzip=function(e,t){return(t=t||{}).gzip=!0,n(e,t)}},{"./utils/common":41,"./utils/strings":42,"./zlib/deflate":46,"./zlib/messages":51,"./zlib/zstream":53}],40:[function(e,t,r){"use strict";var c=e("./zlib/inflate"),d=e("./utils/common"),p=e("./utils/strings"),m=e("./zlib/constants"),n=e("./zlib/messages"),i=e("./zlib/zstream"),s=e("./zlib/gzheader"),_=Object.prototype.toString;function a(e){if(!(this instanceof a))return new a(e);this.options=d.assign({chunkSize:16384,windowBits:0,to:""},e||{});var t=this.options;t.raw&&0<=t.windowBits&&t.windowBits<16&&(t.windowBits=-t.windowBits,0===t.windowBits&&(t.windowBits=-15)),!(0<=t.windowBits&&t.windowBits<16)||e&&e.windowBits||(t.windowBits+=32),15<t.windowBits&&t.windowBits<48&&0==(15&t.windowBits)&&(t.windowBits|=15),this.err=0,this.msg="",this.ended=!1,this.chunks=[],this.strm=new i,this.strm.avail_out=0;var r=c.inflateInit2(this.strm,t.windowBits);if(r!==m.Z_OK)throw new Error(n[r]);this.header=new s,c.inflateGetHeader(this.strm,this.header)}function o(e,t){var r=new a(t);if(r.push(e,!0),r.err)throw r.msg||n[r.err];return r.result}a.prototype.push=function(e,t){var r,n,i,s,a,o,h=this.strm,u=this.options.chunkSize,l=this.options.dictionary,f=!1;if(this.ended)return!1;n=t===~~t?t:!0===t?m.Z_FINISH:m.Z_NO_FLUSH,"string"==typeof e?h.input=p.binstring2buf(e):"[object ArrayBuffer]"===_.call(e)?h.input=new Uint8Array(e):h.input=e,h.next_in=0,h.avail_in=h.input.length;do{if(0===h.avail_out&&(h.output=new d.Buf8(u),h.next_out=0,h.avail_out=u),(r=c.inflate(h,m.Z_NO_FLUSH))===m.Z_NEED_DICT&&l&&(o="string"==typeof l?p.string2buf(l):"[object ArrayBuffer]"===_.call(l)?new Uint8Array(l):l,r=c.inflateSetDictionary(this.strm,o)),r===m.Z_BUF_ERROR&&!0===f&&(r=m.Z_OK,f=!1),r!==m.Z_STREAM_END&&r!==m.Z_OK)return this.onEnd(r),!(this.ended=!0);h.next_out&&(0!==h.avail_out&&r!==m.Z_STREAM_END&&(0!==h.avail_in||n!==m.Z_FINISH&&n!==m.Z_SYNC_FLUSH)||("string"===this.options.to?(i=p.utf8border(h.output,h.next_out),s=h.next_out-i,a=p.buf2string(h.output,i),h.next_out=s,h.avail_out=u-s,s&&d.arraySet(h.output,h.output,i,s,0),this.onData(a)):this.onData(d.shrinkBuf(h.output,h.next_out)))),0===h.avail_in&&0===h.avail_out&&(f=!0)}while((0<h.avail_in||0===h.avail_out)&&r!==m.Z_STREAM_END);return r===m.Z_STREAM_END&&(n=m.Z_FINISH),n===m.Z_FINISH?(r=c.inflateEnd(this.strm),this.onEnd(r),this.ended=!0,r===m.Z_OK):n!==m.Z_SYNC_FLUSH||(this.onEnd(m.Z_OK),!(h.avail_out=0))},a.prototype.onData=function(e){this.chunks.push(e)},a.prototype.onEnd=function(e){e===m.Z_OK&&("string"===this.options.to?this.result=this.chunks.join(""):this.result=d.flattenChunks(this.chunks)),this.chunks=[],this.err=e,this.msg=this.strm.msg},r.Inflate=a,r.inflate=o,r.inflateRaw=function(e,t){return(t=t||{}).raw=!0,o(e,t)},r.ungzip=o},{"./utils/common":41,"./utils/strings":42,"./zlib/constants":44,"./zlib/gzheader":47,"./zlib/inflate":49,"./zlib/messages":51,"./zlib/zstream":53}],41:[function(e,t,r){"use strict";var n="undefined"!=typeof Uint8Array&&"undefined"!=typeof Uint16Array&&"undefined"!=typeof Int32Array;r.assign=function(e){for(var t=Array.prototype.slice.call(arguments,1);t.length;){var r=t.shift();if(r){if("object"!=typeof r)throw new TypeError(r+"must be non-object");for(var n in r)r.hasOwnProperty(n)&&(e[n]=r[n])}}return e},r.shrinkBuf=function(e,t){return e.length===t?e:e.subarray?e.subarray(0,t):(e.length=t,e)};var i={arraySet:function(e,t,r,n,i){if(t.subarray&&e.subarray)e.set(t.subarray(r,r+n),i);else for(var s=0;s<n;s++)e[i+s]=t[r+s]},flattenChunks:function(e){var t,r,n,i,s,a;for(t=n=0,r=e.length;t<r;t++)n+=e[t].length;for(a=new Uint8Array(n),t=i=0,r=e.length;t<r;t++)s=e[t],a.set(s,i),i+=s.length;return a}},s={arraySet:function(e,t,r,n,i){for(var s=0;s<n;s++)e[i+s]=t[r+s]},flattenChunks:function(e){return[].concat.apply([],e)}};r.setTyped=function(e){e?(r.Buf8=Uint8Array,r.Buf16=Uint16Array,r.Buf32=Int32Array,r.assign(r,i)):(r.Buf8=Array,r.Buf16=Array,r.Buf32=Array,r.assign(r,s))},r.setTyped(n)},{}],42:[function(e,t,r){"use strict";var h=e("./common"),i=!0,s=!0;try{String.fromCharCode.apply(null,[0])}catch(e){i=!1}try{String.fromCharCode.apply(null,new Uint8Array(1))}catch(e){s=!1}for(var u=new h.Buf8(256),n=0;n<256;n++)u[n]=252<=n?6:248<=n?5:240<=n?4:224<=n?3:192<=n?2:1;function l(e,t){if(t<65537&&(e.subarray&&s||!e.subarray&&i))return String.fromCharCode.apply(null,h.shrinkBuf(e,t));for(var r="",n=0;n<t;n++)r+=String.fromCharCode(e[n]);return r}u[254]=u[254]=1,r.string2buf=function(e){var t,r,n,i,s,a=e.length,o=0;for(i=0;i<a;i++)55296==(64512&(r=e.charCodeAt(i)))&&i+1<a&&56320==(64512&(n=e.charCodeAt(i+1)))&&(r=65536+(r-55296<<10)+(n-56320),i++),o+=r<128?1:r<2048?2:r<65536?3:4;for(t=new h.Buf8(o),i=s=0;s<o;i++)55296==(64512&(r=e.charCodeAt(i)))&&i+1<a&&56320==(64512&(n=e.charCodeAt(i+1)))&&(r=65536+(r-55296<<10)+(n-56320),i++),r<128?t[s++]=r:(r<2048?t[s++]=192|r>>>6:(r<65536?t[s++]=224|r>>>12:(t[s++]=240|r>>>18,t[s++]=128|r>>>12&63),t[s++]=128|r>>>6&63),t[s++]=128|63&r);return t},r.buf2binstring=function(e){return l(e,e.length)},r.binstring2buf=function(e){for(var t=new h.Buf8(e.length),r=0,n=t.length;r<n;r++)t[r]=e.charCodeAt(r);return t},r.buf2string=function(e,t){var r,n,i,s,a=t||e.length,o=new Array(2*a);for(r=n=0;r<a;)if((i=e[r++])<128)o[n++]=i;else if(4<(s=u[i]))o[n++]=65533,r+=s-1;else{for(i&=2===s?31:3===s?15:7;1<s&&r<a;)i=i<<6|63&e[r++],s--;1<s?o[n++]=65533:i<65536?o[n++]=i:(i-=65536,o[n++]=55296|i>>10&1023,o[n++]=56320|1023&i)}return l(o,n)},r.utf8border=function(e,t){var r;for((t=t||e.length)>e.length&&(t=e.length),r=t-1;0<=r&&128==(192&e[r]);)r--;return r<0?t:0===r?t:r+u[e[r]]>t?r:t}},{"./common":41}],43:[function(e,t,r){"use strict";t.exports=function(e,t,r,n){for(var i=65535&e|0,s=e>>>16&65535|0,a=0;0!==r;){for(r-=a=2e3<r?2e3:r;s=s+(i=i+t[n++]|0)|0,--a;);i%=65521,s%=65521}return i|s<<16|0}},{}],44:[function(e,t,r){"use strict";t.exports={Z_NO_FLUSH:0,Z_PARTIAL_FLUSH:1,Z_SYNC_FLUSH:2,Z_FULL_FLUSH:3,Z_FINISH:4,Z_BLOCK:5,Z_TREES:6,Z_OK:0,Z_STREAM_END:1,Z_NEED_DICT:2,Z_ERRNO:-1,Z_STREAM_ERROR:-2,Z_DATA_ERROR:-3,Z_BUF_ERROR:-5,Z_NO_COMPRESSION:0,Z_BEST_SPEED:1,Z_BEST_COMPRESSION:9,Z_DEFAULT_COMPRESSION:-1,Z_FILTERED:1,Z_HUFFMAN_ONLY:2,Z_RLE:3,Z_FIXED:4,Z_DEFAULT_STRATEGY:0,Z_BINARY:0,Z_TEXT:1,Z_UNKNOWN:2,Z_DEFLATED:8}},{}],45:[function(e,t,r){"use strict";var o=function(){for(var e,t=[],r=0;r<256;r++){e=r;for(var n=0;n<8;n++)e=1&e?3988292384^e>>>1:e>>>1;t[r]=e}return t}();t.exports=function(e,t,r,n){var i=o,s=n+r;e^=-1;for(var a=n;a<s;a++)e=e>>>8^i[255&(e^t[a])];return-1^e}},{}],46:[function(e,t,r){"use strict";var h,c=e("../utils/common"),u=e("./trees"),d=e("./adler32"),p=e("./crc32"),n=e("./messages"),l=0,f=4,m=0,_=-2,g=-1,b=4,i=2,v=8,y=9,s=286,a=30,o=19,w=2*s+1,k=15,x=3,S=258,z=S+x+1,C=42,E=113,A=1,I=2,O=3,B=4;function R(e,t){return e.msg=n[t],t}function T(e){return(e<<1)-(4<e?9:0)}function D(e){for(var t=e.length;0<=--t;)e[t]=0}function F(e){var t=e.state,r=t.pending;r>e.avail_out&&(r=e.avail_out),0!==r&&(c.arraySet(e.output,t.pending_buf,t.pending_out,r,e.next_out),e.next_out+=r,t.pending_out+=r,e.total_out+=r,e.avail_out-=r,t.pending-=r,0===t.pending&&(t.pending_out=0))}function N(e,t){u._tr_flush_block(e,0<=e.block_start?e.block_start:-1,e.strstart-e.block_start,t),e.block_start=e.strstart,F(e.strm)}function U(e,t){e.pending_buf[e.pending++]=t}function P(e,t){e.pending_buf[e.pending++]=t>>>8&255,e.pending_buf[e.pending++]=255&t}function L(e,t){var r,n,i=e.max_chain_length,s=e.strstart,a=e.prev_length,o=e.nice_match,h=e.strstart>e.w_size-z?e.strstart-(e.w_size-z):0,u=e.window,l=e.w_mask,f=e.prev,c=e.strstart+S,d=u[s+a-1],p=u[s+a];e.prev_length>=e.good_match&&(i>>=2),o>e.lookahead&&(o=e.lookahead);do{if(u[(r=t)+a]===p&&u[r+a-1]===d&&u[r]===u[s]&&u[++r]===u[s+1]){s+=2,r++;do{}while(u[++s]===u[++r]&&u[++s]===u[++r]&&u[++s]===u[++r]&&u[++s]===u[++r]&&u[++s]===u[++r]&&u[++s]===u[++r]&&u[++s]===u[++r]&&u[++s]===u[++r]&&s<c);if(n=S-(c-s),s=c-S,a<n){if(e.match_start=t,o<=(a=n))break;d=u[s+a-1],p=u[s+a]}}}while((t=f[t&l])>h&&0!=--i);return a<=e.lookahead?a:e.lookahead}function j(e){var t,r,n,i,s,a,o,h,u,l,f=e.w_size;do{if(i=e.window_size-e.lookahead-e.strstart,e.strstart>=f+(f-z)){for(c.arraySet(e.window,e.window,f,f,0),e.match_start-=f,e.strstart-=f,e.block_start-=f,t=r=e.hash_size;n=e.head[--t],e.head[t]=f<=n?n-f:0,--r;);for(t=r=f;n=e.prev[--t],e.prev[t]=f<=n?n-f:0,--r;);i+=f}if(0===e.strm.avail_in)break;if(a=e.strm,o=e.window,h=e.strstart+e.lookahead,u=i,l=void 0,l=a.avail_in,u<l&&(l=u),r=0===l?0:(a.avail_in-=l,c.arraySet(o,a.input,a.next_in,l,h),1===a.state.wrap?a.adler=d(a.adler,o,l,h):2===a.state.wrap&&(a.adler=p(a.adler,o,l,h)),a.next_in+=l,a.total_in+=l,l),e.lookahead+=r,e.lookahead+e.insert>=x)for(s=e.strstart-e.insert,e.ins_h=e.window[s],e.ins_h=(e.ins_h<<e.hash_shift^e.window[s+1])&e.hash_mask;e.insert&&(e.ins_h=(e.ins_h<<e.hash_shift^e.window[s+x-1])&e.hash_mask,e.prev[s&e.w_mask]=e.head[e.ins_h],e.head[e.ins_h]=s,s++,e.insert--,!(e.lookahead+e.insert<x)););}while(e.lookahead<z&&0!==e.strm.avail_in)}function Z(e,t){for(var r,n;;){if(e.lookahead<z){if(j(e),e.lookahead<z&&t===l)return A;if(0===e.lookahead)break}if(r=0,e.lookahead>=x&&(e.ins_h=(e.ins_h<<e.hash_shift^e.window[e.strstart+x-1])&e.hash_mask,r=e.prev[e.strstart&e.w_mask]=e.head[e.ins_h],e.head[e.ins_h]=e.strstart),0!==r&&e.strstart-r<=e.w_size-z&&(e.match_length=L(e,r)),e.match_length>=x)if(n=u._tr_tally(e,e.strstart-e.match_start,e.match_length-x),e.lookahead-=e.match_length,e.match_length<=e.max_lazy_match&&e.lookahead>=x){for(e.match_length--;e.strstart++,e.ins_h=(e.ins_h<<e.hash_shift^e.window[e.strstart+x-1])&e.hash_mask,r=e.prev[e.strstart&e.w_mask]=e.head[e.ins_h],e.head[e.ins_h]=e.strstart,0!=--e.match_length;);e.strstart++}else e.strstart+=e.match_length,e.match_length=0,e.ins_h=e.window[e.strstart],e.ins_h=(e.ins_h<<e.hash_shift^e.window[e.strstart+1])&e.hash_mask;else n=u._tr_tally(e,0,e.window[e.strstart]),e.lookahead--,e.strstart++;if(n&&(N(e,!1),0===e.strm.avail_out))return A}return e.insert=e.strstart<x-1?e.strstart:x-1,t===f?(N(e,!0),0===e.strm.avail_out?O:B):e.last_lit&&(N(e,!1),0===e.strm.avail_out)?A:I}function W(e,t){for(var r,n,i;;){if(e.lookahead<z){if(j(e),e.lookahead<z&&t===l)return A;if(0===e.lookahead)break}if(r=0,e.lookahead>=x&&(e.ins_h=(e.ins_h<<e.hash_shift^e.window[e.strstart+x-1])&e.hash_mask,r=e.prev[e.strstart&e.w_mask]=e.head[e.ins_h],e.head[e.ins_h]=e.strstart),e.prev_length=e.match_length,e.prev_match=e.match_start,e.match_length=x-1,0!==r&&e.prev_length<e.max_lazy_match&&e.strstart-r<=e.w_size-z&&(e.match_length=L(e,r),e.match_length<=5&&(1===e.strategy||e.match_length===x&&4096<e.strstart-e.match_start)&&(e.match_length=x-1)),e.prev_length>=x&&e.match_length<=e.prev_length){for(i=e.strstart+e.lookahead-x,n=u._tr_tally(e,e.strstart-1-e.prev_match,e.prev_length-x),e.lookahead-=e.prev_length-1,e.prev_length-=2;++e.strstart<=i&&(e.ins_h=(e.ins_h<<e.hash_shift^e.window[e.strstart+x-1])&e.hash_mask,r=e.prev[e.strstart&e.w_mask]=e.head[e.ins_h],e.head[e.ins_h]=e.strstart),0!=--e.prev_length;);if(e.match_available=0,e.match_length=x-1,e.strstart++,n&&(N(e,!1),0===e.strm.avail_out))return A}else if(e.match_available){if((n=u._tr_tally(e,0,e.window[e.strstart-1]))&&N(e,!1),e.strstart++,e.lookahead--,0===e.strm.avail_out)return A}else e.match_available=1,e.strstart++,e.lookahead--}return e.match_available&&(n=u._tr_tally(e,0,e.window[e.strstart-1]),e.match_available=0),e.insert=e.strstart<x-1?e.strstart:x-1,t===f?(N(e,!0),0===e.strm.avail_out?O:B):e.last_lit&&(N(e,!1),0===e.strm.avail_out)?A:I}function M(e,t,r,n,i){this.good_length=e,this.max_lazy=t,this.nice_length=r,this.max_chain=n,this.func=i}function H(){this.strm=null,this.status=0,this.pending_buf=null,this.pending_buf_size=0,this.pending_out=0,this.pending=0,this.wrap=0,this.gzhead=null,this.gzindex=0,this.method=v,this.last_flush=-1,this.w_size=0,this.w_bits=0,this.w_mask=0,this.window=null,this.window_size=0,this.prev=null,this.head=null,this.ins_h=0,this.hash_size=0,this.hash_bits=0,this.hash_mask=0,this.hash_shift=0,this.block_start=0,this.match_length=0,this.prev_match=0,this.match_available=0,this.strstart=0,this.match_start=0,this.lookahead=0,this.prev_length=0,this.max_chain_length=0,this.max_lazy_match=0,this.level=0,this.strategy=0,this.good_match=0,this.nice_match=0,this.dyn_ltree=new c.Buf16(2*w),this.dyn_dtree=new c.Buf16(2*(2*a+1)),this.bl_tree=new c.Buf16(2*(2*o+1)),D(this.dyn_ltree),D(this.dyn_dtree),D(this.bl_tree),this.l_desc=null,this.d_desc=null,this.bl_desc=null,this.bl_count=new c.Buf16(k+1),this.heap=new c.Buf16(2*s+1),D(this.heap),this.heap_len=0,this.heap_max=0,this.depth=new c.Buf16(2*s+1),D(this.depth),this.l_buf=0,this.lit_bufsize=0,this.last_lit=0,this.d_buf=0,this.opt_len=0,this.static_len=0,this.matches=0,this.insert=0,this.bi_buf=0,this.bi_valid=0}function G(e){var t;return e&&e.state?(e.total_in=e.total_out=0,e.data_type=i,(t=e.state).pending=0,t.pending_out=0,t.wrap<0&&(t.wrap=-t.wrap),t.status=t.wrap?C:E,e.adler=2===t.wrap?0:1,t.last_flush=l,u._tr_init(t),m):R(e,_)}function K(e){var t=G(e);return t===m&&function(e){e.window_size=2*e.w_size,D(e.head),e.max_lazy_match=h[e.level].max_lazy,e.good_match=h[e.level].good_length,e.nice_match=h[e.level].nice_length,e.max_chain_length=h[e.level].max_chain,e.strstart=0,e.block_start=0,e.lookahead=0,e.insert=0,e.match_length=e.prev_length=x-1,e.match_available=0,e.ins_h=0}(e.state),t}function Y(e,t,r,n,i,s){if(!e)return _;var a=1;if(t===g&&(t=6),n<0?(a=0,n=-n):15<n&&(a=2,n-=16),i<1||y<i||r!==v||n<8||15<n||t<0||9<t||s<0||b<s)return R(e,_);8===n&&(n=9);var o=new H;return(e.state=o).strm=e,o.wrap=a,o.gzhead=null,o.w_bits=n,o.w_size=1<<o.w_bits,o.w_mask=o.w_size-1,o.hash_bits=i+7,o.hash_size=1<<o.hash_bits,o.hash_mask=o.hash_size-1,o.hash_shift=~~((o.hash_bits+x-1)/x),o.window=new c.Buf8(2*o.w_size),o.head=new c.Buf16(o.hash_size),o.prev=new c.Buf16(o.w_size),o.lit_bufsize=1<<i+6,o.pending_buf_size=4*o.lit_bufsize,o.pending_buf=new c.Buf8(o.pending_buf_size),o.d_buf=1*o.lit_bufsize,o.l_buf=3*o.lit_bufsize,o.level=t,o.strategy=s,o.method=r,K(e)}h=[new M(0,0,0,0,function(e,t){var r=65535;for(r>e.pending_buf_size-5&&(r=e.pending_buf_size-5);;){if(e.lookahead<=1){if(j(e),0===e.lookahead&&t===l)return A;if(0===e.lookahead)break}e.strstart+=e.lookahead,e.lookahead=0;var n=e.block_start+r;if((0===e.strstart||e.strstart>=n)&&(e.lookahead=e.strstart-n,e.strstart=n,N(e,!1),0===e.strm.avail_out))return A;if(e.strstart-e.block_start>=e.w_size-z&&(N(e,!1),0===e.strm.avail_out))return A}return e.insert=0,t===f?(N(e,!0),0===e.strm.avail_out?O:B):(e.strstart>e.block_start&&(N(e,!1),e.strm.avail_out),A)}),new M(4,4,8,4,Z),new M(4,5,16,8,Z),new M(4,6,32,32,Z),new M(4,4,16,16,W),new M(8,16,32,32,W),new M(8,16,128,128,W),new M(8,32,128,256,W),new M(32,128,258,1024,W),new M(32,258,258,4096,W)],r.deflateInit=function(e,t){return Y(e,t,v,15,8,0)},r.deflateInit2=Y,r.deflateReset=K,r.deflateResetKeep=G,r.deflateSetHeader=function(e,t){return e&&e.state?2!==e.state.wrap?_:(e.state.gzhead=t,m):_},r.deflate=function(e,t){var r,n,i,s;if(!e||!e.state||5<t||t<0)return e?R(e,_):_;if(n=e.state,!e.output||!e.input&&0!==e.avail_in||666===n.status&&t!==f)return R(e,0===e.avail_out?-5:_);if(n.strm=e,r=n.last_flush,n.last_flush=t,n.status===C)if(2===n.wrap)e.adler=0,U(n,31),U(n,139),U(n,8),n.gzhead?(U(n,(n.gzhead.text?1:0)+(n.gzhead.hcrc?2:0)+(n.gzhead.extra?4:0)+(n.gzhead.name?8:0)+(n.gzhead.comment?16:0)),U(n,255&n.gzhead.time),U(n,n.gzhead.time>>8&255),U(n,n.gzhead.time>>16&255),U(n,n.gzhead.time>>24&255),U(n,9===n.level?2:2<=n.strategy||n.level<2?4:0),U(n,255&n.gzhead.os),n.gzhead.extra&&n.gzhead.extra.length&&(U(n,255&n.gzhead.extra.length),U(n,n.gzhead.extra.length>>8&255)),n.gzhead.hcrc&&(e.adler=p(e.adler,n.pending_buf,n.pending,0)),n.gzindex=0,n.status=69):(U(n,0),U(n,0),U(n,0),U(n,0),U(n,0),U(n,9===n.level?2:2<=n.strategy||n.level<2?4:0),U(n,3),n.status=E);else{var a=v+(n.w_bits-8<<4)<<8;a|=(2<=n.strategy||n.level<2?0:n.level<6?1:6===n.level?2:3)<<6,0!==n.strstart&&(a|=32),a+=31-a%31,n.status=E,P(n,a),0!==n.strstart&&(P(n,e.adler>>>16),P(n,65535&e.adler)),e.adler=1}if(69===n.status)if(n.gzhead.extra){for(i=n.pending;n.gzindex<(65535&n.gzhead.extra.length)&&(n.pending!==n.pending_buf_size||(n.gzhead.hcrc&&n.pending>i&&(e.adler=p(e.adler,n.pending_buf,n.pending-i,i)),F(e),i=n.pending,n.pending!==n.pending_buf_size));)U(n,255&n.gzhead.extra[n.gzindex]),n.gzindex++;n.gzhead.hcrc&&n.pending>i&&(e.adler=p(e.adler,n.pending_buf,n.pending-i,i)),n.gzindex===n.gzhead.extra.length&&(n.gzindex=0,n.status=73)}else n.status=73;if(73===n.status)if(n.gzhead.name){i=n.pending;do{if(n.pending===n.pending_buf_size&&(n.gzhead.hcrc&&n.pending>i&&(e.adler=p(e.adler,n.pending_buf,n.pending-i,i)),F(e),i=n.pending,n.pending===n.pending_buf_size)){s=1;break}s=n.gzindex<n.gzhead.name.length?255&n.gzhead.name.charCodeAt(n.gzindex++):0,U(n,s)}while(0!==s);n.gzhead.hcrc&&n.pending>i&&(e.adler=p(e.adler,n.pending_buf,n.pending-i,i)),0===s&&(n.gzindex=0,n.status=91)}else n.status=91;if(91===n.status)if(n.gzhead.comment){i=n.pending;do{if(n.pending===n.pending_buf_size&&(n.gzhead.hcrc&&n.pending>i&&(e.adler=p(e.adler,n.pending_buf,n.pending-i,i)),F(e),i=n.pending,n.pending===n.pending_buf_size)){s=1;break}s=n.gzindex<n.gzhead.comment.length?255&n.gzhead.comment.charCodeAt(n.gzindex++):0,U(n,s)}while(0!==s);n.gzhead.hcrc&&n.pending>i&&(e.adler=p(e.adler,n.pending_buf,n.pending-i,i)),0===s&&(n.status=103)}else n.status=103;if(103===n.status&&(n.gzhead.hcrc?(n.pending+2>n.pending_buf_size&&F(e),n.pending+2<=n.pending_buf_size&&(U(n,255&e.adler),U(n,e.adler>>8&255),e.adler=0,n.status=E)):n.status=E),0!==n.pending){if(F(e),0===e.avail_out)return n.last_flush=-1,m}else if(0===e.avail_in&&T(t)<=T(r)&&t!==f)return R(e,-5);if(666===n.status&&0!==e.avail_in)return R(e,-5);if(0!==e.avail_in||0!==n.lookahead||t!==l&&666!==n.status){var o=2===n.strategy?function(e,t){for(var r;;){if(0===e.lookahead&&(j(e),0===e.lookahead)){if(t===l)return A;break}if(e.match_length=0,r=u._tr_tally(e,0,e.window[e.strstart]),e.lookahead--,e.strstart++,r&&(N(e,!1),0===e.strm.avail_out))return A}return e.insert=0,t===f?(N(e,!0),0===e.strm.avail_out?O:B):e.last_lit&&(N(e,!1),0===e.strm.avail_out)?A:I}(n,t):3===n.strategy?function(e,t){for(var r,n,i,s,a=e.window;;){if(e.lookahead<=S){if(j(e),e.lookahead<=S&&t===l)return A;if(0===e.lookahead)break}if(e.match_length=0,e.lookahead>=x&&0<e.strstart&&(n=a[i=e.strstart-1])===a[++i]&&n===a[++i]&&n===a[++i]){s=e.strstart+S;do{}while(n===a[++i]&&n===a[++i]&&n===a[++i]&&n===a[++i]&&n===a[++i]&&n===a[++i]&&n===a[++i]&&n===a[++i]&&i<s);e.match_length=S-(s-i),e.match_length>e.lookahead&&(e.match_length=e.lookahead)}if(e.match_length>=x?(r=u._tr_tally(e,1,e.match_length-x),e.lookahead-=e.match_length,e.strstart+=e.match_length,e.match_length=0):(r=u._tr_tally(e,0,e.window[e.strstart]),e.lookahead--,e.strstart++),r&&(N(e,!1),0===e.strm.avail_out))return A}return e.insert=0,t===f?(N(e,!0),0===e.strm.avail_out?O:B):e.last_lit&&(N(e,!1),0===e.strm.avail_out)?A:I}(n,t):h[n.level].func(n,t);if(o!==O&&o!==B||(n.status=666),o===A||o===O)return 0===e.avail_out&&(n.last_flush=-1),m;if(o===I&&(1===t?u._tr_align(n):5!==t&&(u._tr_stored_block(n,0,0,!1),3===t&&(D(n.head),0===n.lookahead&&(n.strstart=0,n.block_start=0,n.insert=0))),F(e),0===e.avail_out))return n.last_flush=-1,m}return t!==f?m:n.wrap<=0?1:(2===n.wrap?(U(n,255&e.adler),U(n,e.adler>>8&255),U(n,e.adler>>16&255),U(n,e.adler>>24&255),U(n,255&e.total_in),U(n,e.total_in>>8&255),U(n,e.total_in>>16&255),U(n,e.total_in>>24&255)):(P(n,e.adler>>>16),P(n,65535&e.adler)),F(e),0<n.wrap&&(n.wrap=-n.wrap),0!==n.pending?m:1)},r.deflateEnd=function(e){var t;return e&&e.state?(t=e.state.status)!==C&&69!==t&&73!==t&&91!==t&&103!==t&&t!==E&&666!==t?R(e,_):(e.state=null,t===E?R(e,-3):m):_},r.deflateSetDictionary=function(e,t){var r,n,i,s,a,o,h,u,l=t.length;if(!e||!e.state)return _;if(2===(s=(r=e.state).wrap)||1===s&&r.status!==C||r.lookahead)return _;for(1===s&&(e.adler=d(e.adler,t,l,0)),r.wrap=0,l>=r.w_size&&(0===s&&(D(r.head),r.strstart=0,r.block_start=0,r.insert=0),u=new c.Buf8(r.w_size),c.arraySet(u,t,l-r.w_size,r.w_size,0),t=u,l=r.w_size),a=e.avail_in,o=e.next_in,h=e.input,e.avail_in=l,e.next_in=0,e.input=t,j(r);r.lookahead>=x;){for(n=r.strstart,i=r.lookahead-(x-1);r.ins_h=(r.ins_h<<r.hash_shift^r.window[n+x-1])&r.hash_mask,r.prev[n&r.w_mask]=r.head[r.ins_h],r.head[r.ins_h]=n,n++,--i;);r.strstart=n,r.lookahead=x-1,j(r)}return r.strstart+=r.lookahead,r.block_start=r.strstart,r.insert=r.lookahead,r.lookahead=0,r.match_length=r.prev_length=x-1,r.match_available=0,e.next_in=o,e.input=h,e.avail_in=a,r.wrap=s,m},r.deflateInfo="pako deflate (from Nodeca project)"},{"../utils/common":41,"./adler32":43,"./crc32":45,"./messages":51,"./trees":52}],47:[function(e,t,r){"use strict";t.exports=function(){this.text=0,this.time=0,this.xflags=0,this.os=0,this.extra=null,this.extra_len=0,this.name="",this.comment="",this.hcrc=0,this.done=!1}},{}],48:[function(e,t,r){"use strict";t.exports=function(e,t){var r,n,i,s,a,o,h,u,l,f,c,d,p,m,_,g,b,v,y,w,k,x,S,z,C;r=e.state,n=e.next_in,z=e.input,i=n+(e.avail_in-5),s=e.next_out,C=e.output,a=s-(t-e.avail_out),o=s+(e.avail_out-257),h=r.dmax,u=r.wsize,l=r.whave,f=r.wnext,c=r.window,d=r.hold,p=r.bits,m=r.lencode,_=r.distcode,g=(1<<r.lenbits)-1,b=(1<<r.distbits)-1;e:do{p<15&&(d+=z[n++]<<p,p+=8,d+=z[n++]<<p,p+=8),v=m[d&g];t:for(;;){if(d>>>=y=v>>>24,p-=y,0===(y=v>>>16&255))C[s++]=65535&v;else{if(!(16&y)){if(0==(64&y)){v=m[(65535&v)+(d&(1<<y)-1)];continue t}if(32&y){r.mode=12;break e}e.msg="invalid literal/length code",r.mode=30;break e}w=65535&v,(y&=15)&&(p<y&&(d+=z[n++]<<p,p+=8),w+=d&(1<<y)-1,d>>>=y,p-=y),p<15&&(d+=z[n++]<<p,p+=8,d+=z[n++]<<p,p+=8),v=_[d&b];r:for(;;){if(d>>>=y=v>>>24,p-=y,!(16&(y=v>>>16&255))){if(0==(64&y)){v=_[(65535&v)+(d&(1<<y)-1)];continue r}e.msg="invalid distance code",r.mode=30;break e}if(k=65535&v,p<(y&=15)&&(d+=z[n++]<<p,(p+=8)<y&&(d+=z[n++]<<p,p+=8)),h<(k+=d&(1<<y)-1)){e.msg="invalid distance too far back",r.mode=30;break e}if(d>>>=y,p-=y,(y=s-a)<k){if(l<(y=k-y)&&r.sane){e.msg="invalid distance too far back",r.mode=30;break e}if(S=c,(x=0)===f){if(x+=u-y,y<w){for(w-=y;C[s++]=c[x++],--y;);x=s-k,S=C}}else if(f<y){if(x+=u+f-y,(y-=f)<w){for(w-=y;C[s++]=c[x++],--y;);if(x=0,f<w){for(w-=y=f;C[s++]=c[x++],--y;);x=s-k,S=C}}}else if(x+=f-y,y<w){for(w-=y;C[s++]=c[x++],--y;);x=s-k,S=C}for(;2<w;)C[s++]=S[x++],C[s++]=S[x++],C[s++]=S[x++],w-=3;w&&(C[s++]=S[x++],1<w&&(C[s++]=S[x++]))}else{for(x=s-k;C[s++]=C[x++],C[s++]=C[x++],C[s++]=C[x++],2<(w-=3););w&&(C[s++]=C[x++],1<w&&(C[s++]=C[x++]))}break}}break}}while(n<i&&s<o);n-=w=p>>3,d&=(1<<(p-=w<<3))-1,e.next_in=n,e.next_out=s,e.avail_in=n<i?i-n+5:5-(n-i),e.avail_out=s<o?o-s+257:257-(s-o),r.hold=d,r.bits=p}},{}],49:[function(e,t,r){"use strict";var I=e("../utils/common"),O=e("./adler32"),B=e("./crc32"),R=e("./inffast"),T=e("./inftrees"),D=1,F=2,N=0,U=-2,P=1,n=852,i=592;function L(e){return(e>>>24&255)+(e>>>8&65280)+((65280&e)<<8)+((255&e)<<24)}function s(){this.mode=0,this.last=!1,this.wrap=0,this.havedict=!1,this.flags=0,this.dmax=0,this.check=0,this.total=0,this.head=null,this.wbits=0,this.wsize=0,this.whave=0,this.wnext=0,this.window=null,this.hold=0,this.bits=0,this.length=0,this.offset=0,this.extra=0,this.lencode=null,this.distcode=null,this.lenbits=0,this.distbits=0,this.ncode=0,this.nlen=0,this.ndist=0,this.have=0,this.next=null,this.lens=new I.Buf16(320),this.work=new I.Buf16(288),this.lendyn=null,this.distdyn=null,this.sane=0,this.back=0,this.was=0}function a(e){var t;return e&&e.state?(t=e.state,e.total_in=e.total_out=t.total=0,e.msg="",t.wrap&&(e.adler=1&t.wrap),t.mode=P,t.last=0,t.havedict=0,t.dmax=32768,t.head=null,t.hold=0,t.bits=0,t.lencode=t.lendyn=new I.Buf32(n),t.distcode=t.distdyn=new I.Buf32(i),t.sane=1,t.back=-1,N):U}function o(e){var t;return e&&e.state?((t=e.state).wsize=0,t.whave=0,t.wnext=0,a(e)):U}function h(e,t){var r,n;return e&&e.state?(n=e.state,t<0?(r=0,t=-t):(r=1+(t>>4),t<48&&(t&=15)),t&&(t<8||15<t)?U:(null!==n.window&&n.wbits!==t&&(n.window=null),n.wrap=r,n.wbits=t,o(e))):U}function u(e,t){var r,n;return e?(n=new s,(e.state=n).window=null,(r=h(e,t))!==N&&(e.state=null),r):U}var l,f,c=!0;function j(e){if(c){var t;for(l=new I.Buf32(512),f=new I.Buf32(32),t=0;t<144;)e.lens[t++]=8;for(;t<256;)e.lens[t++]=9;for(;t<280;)e.lens[t++]=7;for(;t<288;)e.lens[t++]=8;for(T(D,e.lens,0,288,l,0,e.work,{bits:9}),t=0;t<32;)e.lens[t++]=5;T(F,e.lens,0,32,f,0,e.work,{bits:5}),c=!1}e.lencode=l,e.lenbits=9,e.distcode=f,e.distbits=5}function Z(e,t,r,n){var i,s=e.state;return null===s.window&&(s.wsize=1<<s.wbits,s.wnext=0,s.whave=0,s.window=new I.Buf8(s.wsize)),n>=s.wsize?(I.arraySet(s.window,t,r-s.wsize,s.wsize,0),s.wnext=0,s.whave=s.wsize):(n<(i=s.wsize-s.wnext)&&(i=n),I.arraySet(s.window,t,r-n,i,s.wnext),(n-=i)?(I.arraySet(s.window,t,r-n,n,0),s.wnext=n,s.whave=s.wsize):(s.wnext+=i,s.wnext===s.wsize&&(s.wnext=0),s.whave<s.wsize&&(s.whave+=i))),0}r.inflateReset=o,r.inflateReset2=h,r.inflateResetKeep=a,r.inflateInit=function(e){return u(e,15)},r.inflateInit2=u,r.inflate=function(e,t){var r,n,i,s,a,o,h,u,l,f,c,d,p,m,_,g,b,v,y,w,k,x,S,z,C=0,E=new I.Buf8(4),A=[16,17,18,0,8,7,9,6,10,5,11,4,12,3,13,2,14,1,15];if(!e||!e.state||!e.output||!e.input&&0!==e.avail_in)return U;12===(r=e.state).mode&&(r.mode=13),a=e.next_out,i=e.output,h=e.avail_out,s=e.next_in,n=e.input,o=e.avail_in,u=r.hold,l=r.bits,f=o,c=h,x=N;e:for(;;)switch(r.mode){case P:if(0===r.wrap){r.mode=13;break}for(;l<16;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(2&r.wrap&&35615===u){E[r.check=0]=255&u,E[1]=u>>>8&255,r.check=B(r.check,E,2,0),l=u=0,r.mode=2;break}if(r.flags=0,r.head&&(r.head.done=!1),!(1&r.wrap)||(((255&u)<<8)+(u>>8))%31){e.msg="incorrect header check",r.mode=30;break}if(8!=(15&u)){e.msg="unknown compression method",r.mode=30;break}if(l-=4,k=8+(15&(u>>>=4)),0===r.wbits)r.wbits=k;else if(k>r.wbits){e.msg="invalid window size",r.mode=30;break}r.dmax=1<<k,e.adler=r.check=1,r.mode=512&u?10:12,l=u=0;break;case 2:for(;l<16;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(r.flags=u,8!=(255&r.flags)){e.msg="unknown compression method",r.mode=30;break}if(57344&r.flags){e.msg="unknown header flags set",r.mode=30;break}r.head&&(r.head.text=u>>8&1),512&r.flags&&(E[0]=255&u,E[1]=u>>>8&255,r.check=B(r.check,E,2,0)),l=u=0,r.mode=3;case 3:for(;l<32;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}r.head&&(r.head.time=u),512&r.flags&&(E[0]=255&u,E[1]=u>>>8&255,E[2]=u>>>16&255,E[3]=u>>>24&255,r.check=B(r.check,E,4,0)),l=u=0,r.mode=4;case 4:for(;l<16;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}r.head&&(r.head.xflags=255&u,r.head.os=u>>8),512&r.flags&&(E[0]=255&u,E[1]=u>>>8&255,r.check=B(r.check,E,2,0)),l=u=0,r.mode=5;case 5:if(1024&r.flags){for(;l<16;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}r.length=u,r.head&&(r.head.extra_len=u),512&r.flags&&(E[0]=255&u,E[1]=u>>>8&255,r.check=B(r.check,E,2,0)),l=u=0}else r.head&&(r.head.extra=null);r.mode=6;case 6:if(1024&r.flags&&(o<(d=r.length)&&(d=o),d&&(r.head&&(k=r.head.extra_len-r.length,r.head.extra||(r.head.extra=new Array(r.head.extra_len)),I.arraySet(r.head.extra,n,s,d,k)),512&r.flags&&(r.check=B(r.check,n,d,s)),o-=d,s+=d,r.length-=d),r.length))break e;r.length=0,r.mode=7;case 7:if(2048&r.flags){if(0===o)break e;for(d=0;k=n[s+d++],r.head&&k&&r.length<65536&&(r.head.name+=String.fromCharCode(k)),k&&d<o;);if(512&r.flags&&(r.check=B(r.check,n,d,s)),o-=d,s+=d,k)break e}else r.head&&(r.head.name=null);r.length=0,r.mode=8;case 8:if(4096&r.flags){if(0===o)break e;for(d=0;k=n[s+d++],r.head&&k&&r.length<65536&&(r.head.comment+=String.fromCharCode(k)),k&&d<o;);if(512&r.flags&&(r.check=B(r.check,n,d,s)),o-=d,s+=d,k)break e}else r.head&&(r.head.comment=null);r.mode=9;case 9:if(512&r.flags){for(;l<16;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(u!==(65535&r.check)){e.msg="header crc mismatch",r.mode=30;break}l=u=0}r.head&&(r.head.hcrc=r.flags>>9&1,r.head.done=!0),e.adler=r.check=0,r.mode=12;break;case 10:for(;l<32;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}e.adler=r.check=L(u),l=u=0,r.mode=11;case 11:if(0===r.havedict)return e.next_out=a,e.avail_out=h,e.next_in=s,e.avail_in=o,r.hold=u,r.bits=l,2;e.adler=r.check=1,r.mode=12;case 12:if(5===t||6===t)break e;case 13:if(r.last){u>>>=7&l,l-=7&l,r.mode=27;break}for(;l<3;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}switch(r.last=1&u,l-=1,3&(u>>>=1)){case 0:r.mode=14;break;case 1:if(j(r),r.mode=20,6!==t)break;u>>>=2,l-=2;break e;case 2:r.mode=17;break;case 3:e.msg="invalid block type",r.mode=30}u>>>=2,l-=2;break;case 14:for(u>>>=7&l,l-=7&l;l<32;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if((65535&u)!=(u>>>16^65535)){e.msg="invalid stored block lengths",r.mode=30;break}if(r.length=65535&u,l=u=0,r.mode=15,6===t)break e;case 15:r.mode=16;case 16:if(d=r.length){if(o<d&&(d=o),h<d&&(d=h),0===d)break e;I.arraySet(i,n,s,d,a),o-=d,s+=d,h-=d,a+=d,r.length-=d;break}r.mode=12;break;case 17:for(;l<14;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(r.nlen=257+(31&u),u>>>=5,l-=5,r.ndist=1+(31&u),u>>>=5,l-=5,r.ncode=4+(15&u),u>>>=4,l-=4,286<r.nlen||30<r.ndist){e.msg="too many length or distance symbols",r.mode=30;break}r.have=0,r.mode=18;case 18:for(;r.have<r.ncode;){for(;l<3;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}r.lens[A[r.have++]]=7&u,u>>>=3,l-=3}for(;r.have<19;)r.lens[A[r.have++]]=0;if(r.lencode=r.lendyn,r.lenbits=7,S={bits:r.lenbits},x=T(0,r.lens,0,19,r.lencode,0,r.work,S),r.lenbits=S.bits,x){e.msg="invalid code lengths set",r.mode=30;break}r.have=0,r.mode=19;case 19:for(;r.have<r.nlen+r.ndist;){for(;g=(C=r.lencode[u&(1<<r.lenbits)-1])>>>16&255,b=65535&C,!((_=C>>>24)<=l);){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(b<16)u>>>=_,l-=_,r.lens[r.have++]=b;else{if(16===b){for(z=_+2;l<z;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(u>>>=_,l-=_,0===r.have){e.msg="invalid bit length repeat",r.mode=30;break}k=r.lens[r.have-1],d=3+(3&u),u>>>=2,l-=2}else if(17===b){for(z=_+3;l<z;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}l-=_,k=0,d=3+(7&(u>>>=_)),u>>>=3,l-=3}else{for(z=_+7;l<z;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}l-=_,k=0,d=11+(127&(u>>>=_)),u>>>=7,l-=7}if(r.have+d>r.nlen+r.ndist){e.msg="invalid bit length repeat",r.mode=30;break}for(;d--;)r.lens[r.have++]=k}}if(30===r.mode)break;if(0===r.lens[256]){e.msg="invalid code -- missing end-of-block",r.mode=30;break}if(r.lenbits=9,S={bits:r.lenbits},x=T(D,r.lens,0,r.nlen,r.lencode,0,r.work,S),r.lenbits=S.bits,x){e.msg="invalid literal/lengths set",r.mode=30;break}if(r.distbits=6,r.distcode=r.distdyn,S={bits:r.distbits},x=T(F,r.lens,r.nlen,r.ndist,r.distcode,0,r.work,S),r.distbits=S.bits,x){e.msg="invalid distances set",r.mode=30;break}if(r.mode=20,6===t)break e;case 20:r.mode=21;case 21:if(6<=o&&258<=h){e.next_out=a,e.avail_out=h,e.next_in=s,e.avail_in=o,r.hold=u,r.bits=l,R(e,c),a=e.next_out,i=e.output,h=e.avail_out,s=e.next_in,n=e.input,o=e.avail_in,u=r.hold,l=r.bits,12===r.mode&&(r.back=-1);break}for(r.back=0;g=(C=r.lencode[u&(1<<r.lenbits)-1])>>>16&255,b=65535&C,!((_=C>>>24)<=l);){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(g&&0==(240&g)){for(v=_,y=g,w=b;g=(C=r.lencode[w+((u&(1<<v+y)-1)>>v)])>>>16&255,b=65535&C,!(v+(_=C>>>24)<=l);){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}u>>>=v,l-=v,r.back+=v}if(u>>>=_,l-=_,r.back+=_,r.length=b,0===g){r.mode=26;break}if(32&g){r.back=-1,r.mode=12;break}if(64&g){e.msg="invalid literal/length code",r.mode=30;break}r.extra=15&g,r.mode=22;case 22:if(r.extra){for(z=r.extra;l<z;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}r.length+=u&(1<<r.extra)-1,u>>>=r.extra,l-=r.extra,r.back+=r.extra}r.was=r.length,r.mode=23;case 23:for(;g=(C=r.distcode[u&(1<<r.distbits)-1])>>>16&255,b=65535&C,!((_=C>>>24)<=l);){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(0==(240&g)){for(v=_,y=g,w=b;g=(C=r.distcode[w+((u&(1<<v+y)-1)>>v)])>>>16&255,b=65535&C,!(v+(_=C>>>24)<=l);){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}u>>>=v,l-=v,r.back+=v}if(u>>>=_,l-=_,r.back+=_,64&g){e.msg="invalid distance code",r.mode=30;break}r.offset=b,r.extra=15&g,r.mode=24;case 24:if(r.extra){for(z=r.extra;l<z;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}r.offset+=u&(1<<r.extra)-1,u>>>=r.extra,l-=r.extra,r.back+=r.extra}if(r.offset>r.dmax){e.msg="invalid distance too far back",r.mode=30;break}r.mode=25;case 25:if(0===h)break e;if(d=c-h,r.offset>d){if((d=r.offset-d)>r.whave&&r.sane){e.msg="invalid distance too far back",r.mode=30;break}p=d>r.wnext?(d-=r.wnext,r.wsize-d):r.wnext-d,d>r.length&&(d=r.length),m=r.window}else m=i,p=a-r.offset,d=r.length;for(h<d&&(d=h),h-=d,r.length-=d;i[a++]=m[p++],--d;);0===r.length&&(r.mode=21);break;case 26:if(0===h)break e;i[a++]=r.length,h--,r.mode=21;break;case 27:if(r.wrap){for(;l<32;){if(0===o)break e;o--,u|=n[s++]<<l,l+=8}if(c-=h,e.total_out+=c,r.total+=c,c&&(e.adler=r.check=r.flags?B(r.check,i,c,a-c):O(r.check,i,c,a-c)),c=h,(r.flags?u:L(u))!==r.check){e.msg="incorrect data check",r.mode=30;break}l=u=0}r.mode=28;case 28:if(r.wrap&&r.flags){for(;l<32;){if(0===o)break e;o--,u+=n[s++]<<l,l+=8}if(u!==(4294967295&r.total)){e.msg="incorrect length check",r.mode=30;break}l=u=0}r.mode=29;case 29:x=1;break e;case 30:x=-3;break e;case 31:return-4;case 32:default:return U}return e.next_out=a,e.avail_out=h,e.next_in=s,e.avail_in=o,r.hold=u,r.bits=l,(r.wsize||c!==e.avail_out&&r.mode<30&&(r.mode<27||4!==t))&&Z(e,e.output,e.next_out,c-e.avail_out)?(r.mode=31,-4):(f-=e.avail_in,c-=e.avail_out,e.total_in+=f,e.total_out+=c,r.total+=c,r.wrap&&c&&(e.adler=r.check=r.flags?B(r.check,i,c,e.next_out-c):O(r.check,i,c,e.next_out-c)),e.data_type=r.bits+(r.last?64:0)+(12===r.mode?128:0)+(20===r.mode||15===r.mode?256:0),(0==f&&0===c||4===t)&&x===N&&(x=-5),x)},r.inflateEnd=function(e){if(!e||!e.state)return U;var t=e.state;return t.window&&(t.window=null),e.state=null,N},r.inflateGetHeader=function(e,t){var r;return e&&e.state?0==(2&(r=e.state).wrap)?U:((r.head=t).done=!1,N):U},r.inflateSetDictionary=function(e,t){var r,n=t.length;return e&&e.state?0!==(r=e.state).wrap&&11!==r.mode?U:11===r.mode&&O(1,t,n,0)!==r.check?-3:Z(e,t,n,n)?(r.mode=31,-4):(r.havedict=1,N):U},r.inflateInfo="pako inflate (from Nodeca project)"},{"../utils/common":41,"./adler32":43,"./crc32":45,"./inffast":48,"./inftrees":50}],50:[function(e,t,r){"use strict";var D=e("../utils/common"),F=[3,4,5,6,7,8,9,10,11,13,15,17,19,23,27,31,35,43,51,59,67,83,99,115,131,163,195,227,258,0,0],N=[16,16,16,16,16,16,16,16,17,17,17,17,18,18,18,18,19,19,19,19,20,20,20,20,21,21,21,21,16,72,78],U=[1,2,3,4,5,7,9,13,17,25,33,49,65,97,129,193,257,385,513,769,1025,1537,2049,3073,4097,6145,8193,12289,16385,24577,0,0],P=[16,16,16,16,17,17,18,18,19,19,20,20,21,21,22,22,23,23,24,24,25,25,26,26,27,27,28,28,29,29,64,64];t.exports=function(e,t,r,n,i,s,a,o){var h,u,l,f,c,d,p,m,_,g=o.bits,b=0,v=0,y=0,w=0,k=0,x=0,S=0,z=0,C=0,E=0,A=null,I=0,O=new D.Buf16(16),B=new D.Buf16(16),R=null,T=0;for(b=0;b<=15;b++)O[b]=0;for(v=0;v<n;v++)O[t[r+v]]++;for(k=g,w=15;1<=w&&0===O[w];w--);if(w<k&&(k=w),0===w)return i[s++]=20971520,i[s++]=20971520,o.bits=1,0;for(y=1;y<w&&0===O[y];y++);for(k<y&&(k=y),b=z=1;b<=15;b++)if(z<<=1,(z-=O[b])<0)return-1;if(0<z&&(0===e||1!==w))return-1;for(B[1]=0,b=1;b<15;b++)B[b+1]=B[b]+O[b];for(v=0;v<n;v++)0!==t[r+v]&&(a[B[t[r+v]]++]=v);if(d=0===e?(A=R=a,19):1===e?(A=F,I-=257,R=N,T-=257,256):(A=U,R=P,-1),b=y,c=s,S=v=E=0,l=-1,f=(C=1<<(x=k))-1,1===e&&852<C||2===e&&592<C)return 1;for(;;){for(p=b-S,_=a[v]<d?(m=0,a[v]):a[v]>d?(m=R[T+a[v]],A[I+a[v]]):(m=96,0),h=1<<b-S,y=u=1<<x;i[c+(E>>S)+(u-=h)]=p<<24|m<<16|_|0,0!==u;);for(h=1<<b-1;E&h;)h>>=1;if(0!==h?(E&=h-1,E+=h):E=0,v++,0==--O[b]){if(b===w)break;b=t[r+a[v]]}if(k<b&&(E&f)!==l){for(0===S&&(S=k),c+=y,z=1<<(x=b-S);x+S<w&&!((z-=O[x+S])<=0);)x++,z<<=1;if(C+=1<<x,1===e&&852<C||2===e&&592<C)return 1;i[l=E&f]=k<<24|x<<16|c-s|0}}return 0!==E&&(i[c+E]=b-S<<24|64<<16|0),o.bits=k,0}},{"../utils/common":41}],51:[function(e,t,r){"use strict";t.exports={2:"need dictionary",1:"stream end",0:"","-1":"file error","-2":"stream error","-3":"data error","-4":"insufficient memory","-5":"buffer error","-6":"incompatible version"}},{}],52:[function(e,t,r){"use strict";var i=e("../utils/common"),o=0,h=1;function n(e){for(var t=e.length;0<=--t;)e[t]=0}var s=0,a=29,u=256,l=u+1+a,f=30,c=19,_=2*l+1,g=15,d=16,p=7,m=256,b=16,v=17,y=18,w=[0,0,0,0,0,0,0,0,1,1,1,1,2,2,2,2,3,3,3,3,4,4,4,4,5,5,5,5,0],k=[0,0,0,0,1,1,2,2,3,3,4,4,5,5,6,6,7,7,8,8,9,9,10,10,11,11,12,12,13,13],x=[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,3,7],S=[16,17,18,0,8,7,9,6,10,5,11,4,12,3,13,2,14,1,15],z=new Array(2*(l+2));n(z);var C=new Array(2*f);n(C);var E=new Array(512);n(E);var A=new Array(256);n(A);var I=new Array(a);n(I);var O,B,R,T=new Array(f);function D(e,t,r,n,i){this.static_tree=e,this.extra_bits=t,this.extra_base=r,this.elems=n,this.max_length=i,this.has_stree=e&&e.length}function F(e,t){this.dyn_tree=e,this.max_code=0,this.stat_desc=t}function N(e){return e<256?E[e]:E[256+(e>>>7)]}function U(e,t){e.pending_buf[e.pending++]=255&t,e.pending_buf[e.pending++]=t>>>8&255}function P(e,t,r){e.bi_valid>d-r?(e.bi_buf|=t<<e.bi_valid&65535,U(e,e.bi_buf),e.bi_buf=t>>d-e.bi_valid,e.bi_valid+=r-d):(e.bi_buf|=t<<e.bi_valid&65535,e.bi_valid+=r)}function L(e,t,r){P(e,r[2*t],r[2*t+1])}function j(e,t){for(var r=0;r|=1&e,e>>>=1,r<<=1,0<--t;);return r>>>1}function Z(e,t,r){var n,i,s=new Array(g+1),a=0;for(n=1;n<=g;n++)s[n]=a=a+r[n-1]<<1;for(i=0;i<=t;i++){var o=e[2*i+1];0!==o&&(e[2*i]=j(s[o]++,o))}}function W(e){var t;for(t=0;t<l;t++)e.dyn_ltree[2*t]=0;for(t=0;t<f;t++)e.dyn_dtree[2*t]=0;for(t=0;t<c;t++)e.bl_tree[2*t]=0;e.dyn_ltree[2*m]=1,e.opt_len=e.static_len=0,e.last_lit=e.matches=0}function M(e){8<e.bi_valid?U(e,e.bi_buf):0<e.bi_valid&&(e.pending_buf[e.pending++]=e.bi_buf),e.bi_buf=0,e.bi_valid=0}function H(e,t,r,n){var i=2*t,s=2*r;return e[i]<e[s]||e[i]===e[s]&&n[t]<=n[r]}function G(e,t,r){for(var n=e.heap[r],i=r<<1;i<=e.heap_len&&(i<e.heap_len&&H(t,e.heap[i+1],e.heap[i],e.depth)&&i++,!H(t,n,e.heap[i],e.depth));)e.heap[r]=e.heap[i],r=i,i<<=1;e.heap[r]=n}function K(e,t,r){var n,i,s,a,o=0;if(0!==e.last_lit)for(;n=e.pending_buf[e.d_buf+2*o]<<8|e.pending_buf[e.d_buf+2*o+1],i=e.pending_buf[e.l_buf+o],o++,0===n?L(e,i,t):(L(e,(s=A[i])+u+1,t),0!==(a=w[s])&&P(e,i-=I[s],a),L(e,s=N(--n),r),0!==(a=k[s])&&P(e,n-=T[s],a)),o<e.last_lit;);L(e,m,t)}function Y(e,t){var r,n,i,s=t.dyn_tree,a=t.stat_desc.static_tree,o=t.stat_desc.has_stree,h=t.stat_desc.elems,u=-1;for(e.heap_len=0,e.heap_max=_,r=0;r<h;r++)0!==s[2*r]?(e.heap[++e.heap_len]=u=r,e.depth[r]=0):s[2*r+1]=0;for(;e.heap_len<2;)s[2*(i=e.heap[++e.heap_len]=u<2?++u:0)]=1,e.depth[i]=0,e.opt_len--,o&&(e.static_len-=a[2*i+1]);for(t.max_code=u,r=e.heap_len>>1;1<=r;r--)G(e,s,r);for(i=h;r=e.heap[1],e.heap[1]=e.heap[e.heap_len--],G(e,s,1),n=e.heap[1],e.heap[--e.heap_max]=r,e.heap[--e.heap_max]=n,s[2*i]=s[2*r]+s[2*n],e.depth[i]=(e.depth[r]>=e.depth[n]?e.depth[r]:e.depth[n])+1,s[2*r+1]=s[2*n+1]=i,e.heap[1]=i++,G(e,s,1),2<=e.heap_len;);e.heap[--e.heap_max]=e.heap[1],function(e,t){var r,n,i,s,a,o,h=t.dyn_tree,u=t.max_code,l=t.stat_desc.static_tree,f=t.stat_desc.has_stree,c=t.stat_desc.extra_bits,d=t.stat_desc.extra_base,p=t.stat_desc.max_length,m=0;for(s=0;s<=g;s++)e.bl_count[s]=0;for(h[2*e.heap[e.heap_max]+1]=0,r=e.heap_max+1;r<_;r++)p<(s=h[2*h[2*(n=e.heap[r])+1]+1]+1)&&(s=p,m++),h[2*n+1]=s,u<n||(e.bl_count[s]++,a=0,d<=n&&(a=c[n-d]),o=h[2*n],e.opt_len+=o*(s+a),f&&(e.static_len+=o*(l[2*n+1]+a)));if(0!==m){do{for(s=p-1;0===e.bl_count[s];)s--;e.bl_count[s]--,e.bl_count[s+1]+=2,e.bl_count[p]--,m-=2}while(0<m);for(s=p;0!==s;s--)for(n=e.bl_count[s];0!==n;)u<(i=e.heap[--r])||(h[2*i+1]!==s&&(e.opt_len+=(s-h[2*i+1])*h[2*i],h[2*i+1]=s),n--)}}(e,t),Z(s,u,e.bl_count)}function X(e,t,r){var n,i,s=-1,a=t[1],o=0,h=7,u=4;for(0===a&&(h=138,u=3),t[2*(r+1)+1]=65535,n=0;n<=r;n++)i=a,a=t[2*(n+1)+1],++o<h&&i===a||(o<u?e.bl_tree[2*i]+=o:0!==i?(i!==s&&e.bl_tree[2*i]++,e.bl_tree[2*b]++):o<=10?e.bl_tree[2*v]++:e.bl_tree[2*y]++,s=i,u=(o=0)===a?(h=138,3):i===a?(h=6,3):(h=7,4))}function V(e,t,r){var n,i,s=-1,a=t[1],o=0,h=7,u=4;for(0===a&&(h=138,u=3),n=0;n<=r;n++)if(i=a,a=t[2*(n+1)+1],!(++o<h&&i===a)){if(o<u)for(;L(e,i,e.bl_tree),0!=--o;);else 0!==i?(i!==s&&(L(e,i,e.bl_tree),o--),L(e,b,e.bl_tree),P(e,o-3,2)):o<=10?(L(e,v,e.bl_tree),P(e,o-3,3)):(L(e,y,e.bl_tree),P(e,o-11,7));s=i,u=(o=0)===a?(h=138,3):i===a?(h=6,3):(h=7,4)}}n(T);var q=!1;function J(e,t,r,n){P(e,(s<<1)+(n?1:0),3),function(e,t,r,n){M(e),n&&(U(e,r),U(e,~r)),i.arraySet(e.pending_buf,e.window,t,r,e.pending),e.pending+=r}(e,t,r,!0)}r._tr_init=function(e){q||(function(){var e,t,r,n,i,s=new Array(g+1);for(n=r=0;n<a-1;n++)for(I[n]=r,e=0;e<1<<w[n];e++)A[r++]=n;for(A[r-1]=n,n=i=0;n<16;n++)for(T[n]=i,e=0;e<1<<k[n];e++)E[i++]=n;for(i>>=7;n<f;n++)for(T[n]=i<<7,e=0;e<1<<k[n]-7;e++)E[256+i++]=n;for(t=0;t<=g;t++)s[t]=0;for(e=0;e<=143;)z[2*e+1]=8,e++,s[8]++;for(;e<=255;)z[2*e+1]=9,e++,s[9]++;for(;e<=279;)z[2*e+1]=7,e++,s[7]++;for(;e<=287;)z[2*e+1]=8,e++,s[8]++;for(Z(z,l+1,s),e=0;e<f;e++)C[2*e+1]=5,C[2*e]=j(e,5);O=new D(z,w,u+1,l,g),B=new D(C,k,0,f,g),R=new D(new Array(0),x,0,c,p)}(),q=!0),e.l_desc=new F(e.dyn_ltree,O),e.d_desc=new F(e.dyn_dtree,B),e.bl_desc=new F(e.bl_tree,R),e.bi_buf=0,e.bi_valid=0,W(e)},r._tr_stored_block=J,r._tr_flush_block=function(e,t,r,n){var i,s,a=0;0<e.level?(2===e.strm.data_type&&(e.strm.data_type=function(e){var t,r=4093624447;for(t=0;t<=31;t++,r>>>=1)if(1&r&&0!==e.dyn_ltree[2*t])return o;if(0!==e.dyn_ltree[18]||0!==e.dyn_ltree[20]||0!==e.dyn_ltree[26])return h;for(t=32;t<u;t++)if(0!==e.dyn_ltree[2*t])return h;return o}(e)),Y(e,e.l_desc),Y(e,e.d_desc),a=function(e){var t;for(X(e,e.dyn_ltree,e.l_desc.max_code),X(e,e.dyn_dtree,e.d_desc.max_code),Y(e,e.bl_desc),t=c-1;3<=t&&0===e.bl_tree[2*S[t]+1];t--);return e.opt_len+=3*(t+1)+5+5+4,t}(e),i=e.opt_len+3+7>>>3,(s=e.static_len+3+7>>>3)<=i&&(i=s)):i=s=r+5,r+4<=i&&-1!==t?J(e,t,r,n):4===e.strategy||s===i?(P(e,2+(n?1:0),3),K(e,z,C)):(P(e,4+(n?1:0),3),function(e,t,r,n){var i;for(P(e,t-257,5),P(e,r-1,5),P(e,n-4,4),i=0;i<n;i++)P(e,e.bl_tree[2*S[i]+1],3);V(e,e.dyn_ltree,t-1),V(e,e.dyn_dtree,r-1)}(e,e.l_desc.max_code+1,e.d_desc.max_code+1,a+1),K(e,e.dyn_ltree,e.dyn_dtree)),W(e),n&&M(e)},r._tr_tally=function(e,t,r){return e.pending_buf[e.d_buf+2*e.last_lit]=t>>>8&255,e.pending_buf[e.d_buf+2*e.last_lit+1]=255&t,e.pending_buf[e.l_buf+e.last_lit]=255&r,e.last_lit++,0===t?e.dyn_ltree[2*r]++:(e.matches++,t--,e.dyn_ltree[2*(A[r]+u+1)]++,e.dyn_dtree[2*N(t)]++),e.last_lit===e.lit_bufsize-1},r._tr_align=function(e){P(e,2,3),L(e,m,z),function(e){16===e.bi_valid?(U(e,e.bi_buf),e.bi_buf=0,e.bi_valid=0):8<=e.bi_valid&&(e.pending_buf[e.pending++]=255&e.bi_buf,e.bi_buf>>=8,e.bi_valid-=8)}(e)}},{"../utils/common":41}],53:[function(e,t,r){"use strict";t.exports=function(){this.input=null,this.next_in=0,this.avail_in=0,this.total_in=0,this.output=null,this.next_out=0,this.avail_out=0,this.total_out=0,this.msg="",this.state=null,this.data_type=2,this.adler=0}},{}],54:[function(e,t,r){(function(e){!function(r,n){"use strict";if(!r.setImmediate){var i,s,t,a,o=1,h={},u=!1,l=r.document,e=Object.getPrototypeOf&&Object.getPrototypeOf(r);e=e&&e.setTimeout?e:r,i="[object process]"==={}.toString.call(r.process)?function(e){process.nextTick(function(){c(e)})}:function(){if(r.postMessage&&!r.importScripts){var e=!0,t=r.onmessage;return r.onmessage=function(){e=!1},r.postMessage("","*"),r.onmessage=t,e}}()?(a="setImmediate$"+Math.random()+"$",r.addEventListener?r.addEventListener("message",d,!1):r.attachEvent("onmessage",d),function(e){r.postMessage(a+e,"*")}):r.MessageChannel?((t=new MessageChannel).port1.onmessage=function(e){c(e.data)},function(e){t.port2.postMessage(e)}):l&&"onreadystatechange"in l.createElement("script")?(s=l.documentElement,function(e){var t=l.createElement("script");t.onreadystatechange=function(){c(e),t.onreadystatechange=null,s.removeChild(t),t=null},s.appendChild(t)}):function(e){setTimeout(c,0,e)},e.setImmediate=function(e){"function"!=typeof e&&(e=new Function(""+e));for(var t=new Array(arguments.length-1),r=0;r<t.length;r++)t[r]=arguments[r+1];var n={callback:e,args:t};return h[o]=n,i(o),o++},e.clearImmediate=f}function f(e){delete h[e]}function c(e){if(u)setTimeout(c,0,e);else{var t=h[e];if(t){u=!0;try{!function(e){var t=e.callback,r=e.args;switch(r.length){case 0:t();break;case 1:t(r[0]);break;case 2:t(r[0],r[1]);break;case 3:t(r[0],r[1],r[2]);break;default:t.apply(n,r)}}(t)}finally{f(e),u=!1}}}}function d(e){e.source===r&&"string"==typeof e.data&&0===e.data.indexOf(a)&&c(+e.data.slice(a.length))}}("undefined"==typeof self?void 0===e?this:e:self)}).call(this,"undefined"!=typeof global?global:"undefined"!=typeof self?self:"undefined"!=typeof window?window:{})},{}]},{},[10])(10)});</script>
<script>window.MF_FORMDEFS={"CHK-01A":{"id":"CHK-01A","tables":[{"t":0,"kind":"header","first":["Client","Duqm Power Company","Contract"]},{"t":1,"kind":"severity","first":["SEVERITY CRITERIA – VISUAL INSPECTION"]},{"t":2,"kind":"key","first":["KEY"]},{"t":3,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":4,"kind":"legs","first":["No.","Check at each leg","App"]},{"t":5,"kind":"legRemarks","first":["Leg table remarks – leg, point and description"]},{"t":6,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":7,"kind":"phases","first":["No.","Check at each phase position","App"]},{"t":8,"kind":"phaseRemarks","first":["Phase table remarks – phase position, point and description"]},{"t":9,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":10,"kind":"summaryCounts","first":["Points checked","Y / ✓","N / ✗"]},{"t":11,"kind":"fieldSummary","first":["Observations"]},{"t":12,"kind":"signoff","first":["","Inspected by\nMF Inspector","Verified by\nMF E&I Engineer"]},{"t":13,"kind":"photos","first":["",""]}],"items":[{"id":"1.1","section":"1.  Right-of-way and surroundings","t":3,"r":2,"name":"Access track to tower","criteria":"Passable by 4×4 vehicle; no wash-out, sand drift or obstruction","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.2","section":"1.  Right-of-way and surroundings","t":3,"r":3,"name":"Right-of-way – encroachment","criteria":"No building, fence, dumping, stored material or temporary structure","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.3","section":"1.  Right-of-way and surroundings","t":3,"r":4,"name":"Excavation or construction near foundations","criteria":"No excavation, trenching, quarrying or heavy plant near the legs","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.4","section":"1.  Right-of-way and surroundings","t":3,"r":5,"name":"Vegetation","criteria":"No vegetation growing towards the conductors; none around the legs","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.5","section":"1.  Right-of-way and surroundings","t":3,"r":6,"name":"Road and track crossings in adjacent spans","criteria":"No visible clearance concern; crossing signs in place where fitted","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.6","section":"1.  Right-of-way and surroundings","t":3,"r":7,"name":"Power-line and utility crossings in adjacent spans","criteria":"No new line, pipe or cable crossing without approval; no visible clearance concern","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.7","section":"1.  Right-of-way and surroundings","t":3,"r":8,"name":"Wadi, flood path and wash-out","criteria":"No flood channel, scour or wash-out towards the tower","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.8","section":"1.  Right-of-way and surroundings","t":3,"r":9,"name":"Fire damage","criteria":"No burnt ground, scorched coating or fire debris","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.9","section":"1.  Right-of-way and surroundings","t":3,"r":10,"name":"Pollution sources nearby","criteria":"Source type recorded – industry, quarry, road dust, coast; no new source since the last round","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.10","section":"1.  Right-of-way and surroundings","t":3,"r":11,"name":"Land-use change","criteria":"No change since the last round","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.1","section":"2.  Tower identification and configuration","t":3,"r":13,"name":"Tower number plate","criteria":"Fitted, readable, number matches the tower schedule","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.2","section":"2.  Tower identification and configuration","t":3,"r":14,"name":"Danger plate","criteria":"Fitted, readable, firmly fixed","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.3","section":"2.  Tower identification and configuration","t":3,"r":15,"name":"Line and circuit identification plates","criteria":"Fitted on the correct sides, readable","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.4","section":"2.  Tower identification and configuration","t":3,"r":16,"name":"Tower type and extension against drawing","criteria":"Type and extension match the erection drawing and tower schedule","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.5","section":"2.  Tower identification and configuration","t":3,"r":17,"name":"Leg identification","criteria":"Leg marks present and orientation as on the drawing","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.6","section":"2.  Tower identification and configuration","t":3,"r":18,"name":"Unauthorised attachments and modifications","criteria":"No antenna, cable, sign, bracket or equipment not shown on the drawings","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.7","section":"2.  Tower identification and configuration","t":3,"r":19,"name":"Bird nests and foreign objects","criteria":"None near live parts","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.1","section":"4.  Tower steelwork","t":6,"r":2,"name":"Main leg members","criteria":"Straight, complete, no damage","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.2","section":"4.  Tower steelwork","t":6,"r":3,"name":"Leg extension members","criteria":"Complete and straight as per drawing","app":"A","photo":"V03 V04 V05 V06","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.3","section":"4.  Tower steelwork","t":6,"r":4,"name":"Body diagonal bracing","criteria":"All members present and straight","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.4","section":"4.  Tower steelwork","t":6,"r":5,"name":"Body horizontal bracing","criteria":"All members present and straight","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.5","section":"4.  Tower steelwork","t":6,"r":6,"name":"Secondary / redundant bracing","criteria":"All members present","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.6","section":"4.  Tower steelwork","t":6,"r":7,"name":"Plan and hip bracing","criteria":"Members present and straight","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.7","section":"4.  Tower steelwork","t":6,"r":8,"name":"Crossarm main members","criteria":"Crossarms level and straight; chords complete","app":"A","photo":"V07 V08","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.8","section":"4.  Tower steelwork","t":6,"r":9,"name":"Crossarm bracing and end plates","criteria":"Members and end plates complete","app":"A","photo":"V07 V08","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.9","section":"4.  Tower steelwork","t":6,"r":10,"name":"Earthwire peak and peak bracing","criteria":"Peak straight; bracing complete","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.10","section":"4.  Tower steelwork","t":6,"r":11,"name":"Gusset plates","criteria":"Complete, not bent or cracked","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.11","section":"4.  Tower steelwork","t":6,"r":12,"name":"Splice plates","criteria":"Complete; no gap between plate and members","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.12","section":"4.  Tower steelwork","t":6,"r":13,"name":"Galvanising and corrosion","criteria":"Galvanising intact; rust recorded as grade Ri 0–5","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.13","section":"4.  Tower steelwork","t":6,"r":14,"name":"Pitting and suspected section loss","criteria":"No pitting or thinning visible","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.14","section":"4.  Tower steelwork","t":6,"r":15,"name":"Member alignment","criteria":"No bow, twist or local buckling","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.15","section":"4.  Tower steelwork","t":6,"r":16,"name":"Cracks and fractures","criteria":"None visible","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.16","section":"4.  Tower steelwork","t":6,"r":17,"name":"Cutting, drilling or welding","criteria":"No modification not shown on the drawings","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.17","section":"4.  Tower steelwork","t":6,"r":18,"name":"Tower verticality","criteria":"No visible lean or twist from two directions","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.1","section":"5.  Bolts, nuts and joints","t":6,"r":20,"name":"Main leg splice bolts","criteria":"All bolts present and tight in appearance","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.2","section":"5.  Bolts, nuts and joints","t":6,"r":21,"name":"Bracing connection bolts","criteria":"All bolts present","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.3","section":"5.  Bolts, nuts and joints","t":6,"r":22,"name":"Crossarm connection bolts","criteria":"All bolts present","app":"A","photo":"V07 V08","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.4","section":"5.  Bolts, nuts and joints","t":6,"r":23,"name":"Peak connection bolts","criteria":"All bolts present","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.5","section":"5.  Bolts, nuts and joints","t":6,"r":24,"name":"Extension joint bolts","criteria":"All bolts present","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.6","section":"5.  Bolts, nuts and joints","t":6,"r":25,"name":"Nuts, washers and locking","criteria":"Washers fitted; locking or anti-theft fasteners where shown on the drawing","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.7","section":"5.  Bolts, nuts and joints","t":6,"r":26,"name":"Joint condition","criteria":"No gap, slip or elongated hole","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.8","section":"5.  Bolts, nuts and joints","t":6,"r":27,"name":"Corrosion at joints","criteria":"No rust bleeding from joints","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.1","section":"6.  Anti-climbing and safety accessories","t":6,"r":29,"name":"Anti-climbing device","criteria":"Complete on all faces; wire tight","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.2","section":"6.  Anti-climbing and safety accessories","t":6,"r":30,"name":"Anti-climbing gate and lock","criteria":"Closed and locked","app":"F","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.3","section":"6.  Anti-climbing and safety accessories","t":6,"r":31,"name":"Step bolts and climbing provision","criteria":"Present and straight above the anti-climbing device","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.4","section":"6.  Anti-climbing and safety accessories","t":6,"r":32,"name":"Bird guards and bird flight diverters","criteria":"Present and secure","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.5","section":"6.  Anti-climbing and safety accessories","t":6,"r":33,"name":"Access obstructions","criteria":"Base and climbing leg clear for inspection access","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.1","section":"7.  Aviation obstruction light – day check","t":6,"r":35,"name":"Light operation","criteria":"Day mode / flashing as designed","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.2","section":"7.  Aviation obstruction light – day check","t":6,"r":36,"name":"Light mounting and lens","criteria":"Fixed firmly and upright; lens clean and intact","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.3","section":"7.  Aviation obstruction light – day check","t":6,"r":37,"name":"Solar panel","criteria":"Clean, not cracked, correctly oriented; frame secure","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.4","section":"7.  Aviation obstruction light – day check","t":6,"r":38,"name":"Battery box and cabling","criteria":"Box closed and fixed; cables intact and clipped","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.1","section":"9.  Live-line acceptance criteria","t":9,"r":2,"name":"Sag – back span","criteria":"No abnormal low point; phases at equal sag","app":"A","photo":"V13","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.2","section":"9.  Live-line acceptance criteria","t":9,"r":3,"name":"Sag – ahead span","criteria":"No abnormal low point; phases at equal sag","app":"A","photo":"V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.3","section":"9.  Live-line acceptance criteria","t":9,"r":4,"name":"Sub-conductor separation","criteria":"Sub-conductors parallel, not clashing or twisted","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.4","section":"9.  Live-line acceptance criteria","t":9,"r":5,"name":"Mid-span joints","criteria":"No bulging, broken strands or discolouration","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.5","section":"9.  Live-line acceptance criteria","t":9,"r":6,"name":"Repair sleeves","criteria":"Recorded location; no slip or damage","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.6","section":"9.  Live-line acceptance criteria","t":9,"r":7,"name":"Ground clearance","criteria":"No visible concern against the profile drawing","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.7","section":"9.  Live-line acceptance criteria","t":9,"r":8,"name":"Crossing clearance","criteria":"No visible concern against the profile drawing","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.8","section":"9.  Live-line acceptance criteria","t":9,"r":9,"name":"Object clearance","criteria":"No object growing or built towards the conductors","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.9","section":"9.  Live-line acceptance criteria","t":9,"r":10,"name":"Conductor damage in span","criteria":"No broken strands, arcing or galloping marks","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.10","section":"9.  Live-line acceptance criteria","t":9,"r":11,"name":"Conductor marking lights in span","criteria":"Fitted and secure","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.1","section":"10.  OPGW and earthwire","t":9,"r":13,"name":"OPGW suspension clamp and armour rods","criteria":"Clamp and rods in place; no broken strands","app":"S","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.2","section":"10.  OPGW and earthwire","t":9,"r":14,"name":"OPGW tension assemblies","criteria":"Complete; no slip","app":"T","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.3","section":"10.  OPGW and earthwire","t":9,"r":15,"name":"OPGW vibration dampers","criteria":"Present and in position","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.4","section":"10.  OPGW and earthwire","t":9,"r":16,"name":"OPGW bonding lead","criteria":"Bonding lead in place and tight","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.5","section":"10.  OPGW and earthwire","t":9,"r":17,"name":"OPGW outer strands","criteria":"No broken strands, birdcaging or lightning marks","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.6","section":"10.  OPGW and earthwire","t":9,"r":18,"name":"Earthwire peak – lightning damage","criteria":"No arc or melt marks","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.7","section":"10.  OPGW and earthwire","t":9,"r":19,"name":"OPGW down-lead and clamps","criteria":"Down-lead fixed at every clamp","app":"J","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.8","section":"10.  OPGW and earthwire","t":9,"r":20,"name":"OPGW joint box","criteria":"Closed, fixed and undamaged","app":"J","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.9","section":"10.  OPGW and earthwire","t":9,"r":21,"name":"OPGW slack coil","criteria":"Secured to the tower; no damage","app":"J","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.10","section":"10.  OPGW and earthwire","t":9,"r":22,"name":"Warning spheres","criteria":"Present, undamaged, not slipped","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.11","section":"10.  OPGW and earthwire","t":9,"r":23,"name":"Conventional earthwire and fittings","criteria":"Clamps, dampers and strands in good condition","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.12","section":"10.  OPGW and earthwire","t":9,"r":24,"name":"OPGW communication status","criteria":"Status confirmed healthy at the time of inspection","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.1","section":"11.  Tower earthing","t":9,"r":26,"name":"Earth conductor on the earthed legs","criteria":"Present and continuous from the foundation to the leg","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.2","section":"11.  Tower earthing","t":9,"r":27,"name":"Lug and bolt at the tower leg","criteria":"Tight in appearance; no corrosion","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.3","section":"11.  Tower earthing","t":9,"r":28,"name":"PVC sleeve at concrete entry","criteria":"Intact where the conductor leaves the concrete","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.4","section":"11.  Tower earthing","t":9,"r":29,"name":"Arcing or heating at the connection","criteria":"No arc marks or discolouration","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.5","section":"11.  Tower earthing","t":9,"r":30,"name":"Earth pit or test point on site","criteria":"Recorded if found: location and cover condition","app":"F","photo":"V11","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.6","section":"11.  Tower earthing","t":9,"r":31,"name":"Latest earth resistance","criteria":"Value and date entered; within the acceptance limit of PRO-401","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}}],"legs":[{"id":"3.1","section":"3.  Foundations – each leg","t":4,"r":2,"name":"Foundation concrete above ground – muff / pile cap","criteria":"No cracks","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.2","section":"3.  Foundations – each leg","t":4,"r":3,"name":"Concrete surface","criteria":"No spalling, honeycombing or exposed reinforcement","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.3","section":"3.  Foundations – each leg","t":4,"r":4,"name":"Stub angle at concrete entry","criteria":"Coating intact; no rust or loss of section","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.4","section":"3.  Foundations – each leg","t":4,"r":5,"name":"Stub-to-concrete interface","criteria":"No gap, no water pooling, chamfer / seal intact","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.5","section":"3.  Foundations – each leg","t":4,"r":6,"name":"Ground around foundation","criteria":"No erosion, scour, voids or settlement of backfill","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.6","section":"3.  Foundations – each leg","t":4,"r":7,"name":"Sand or soil build-up","criteria":"Stub and steel not buried","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.7","section":"3.  Foundations – each leg","t":4,"r":8,"name":"Settlement, tilt or displacement","criteria":"No visible settlement, tilt or movement","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.8","section":"3.  Foundations – each leg","t":4,"r":9,"name":"Drainage","criteria":"No standing water or flow towards the foundation","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}}],"phases":[{"id":"8.1","section":"8.  Live-line check at each phase position","t":7,"r":2,"name":"Crossarm attachment plate","criteria":"No deformation, crack, elongated hole or corrosion","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.2","section":"8.  Live-line check at each phase position","t":7,"r":3,"name":"Connecting hardware","criteria":"Complete, aligned, no wear or corrosion","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.3","section":"8.  Live-line check at each phase position","t":7,"r":4,"name":"Yoke plate","criteria":"Level, complete, no deformation","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.4","section":"8.  Live-line check at each phase position","t":7,"r":5,"name":"Locking devices","criteria":"Present and correctly engaged","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.5","section":"8.  Live-line check at each phase position","t":7,"r":6,"name":"Insulator string configuration","criteria":"Same as drawing and as other phases","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.6","section":"8.  Live-line check at each phase position","t":7,"r":7,"name":"Porcelain or glass insulator units","criteria":"No chipped, cracked, shattered or missing unit","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.7","section":"8.  Live-line check at each phase position","t":7,"r":8,"name":"Composite insulator housing and sheds","criteria":"No tear, puncture, erosion, chalking, tracking or exposed core","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.8","section":"8.  Live-line check at each phase position","t":7,"r":9,"name":"Insulator surface contamination","criteria":"Dust level recorded L / M / H","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.9","section":"8.  Live-line check at each phase position","t":7,"r":10,"name":"Discharge marks","criteria":"No tracking, burn or flashover marks","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.10","section":"8.  Live-line check at each phase position","t":7,"r":11,"name":"Insulator end fittings","criteria":"No corrosion, cracked cement or seal damage","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.11","section":"8.  Live-line check at each phase position","t":7,"r":12,"name":"String alignment","criteria":"Suspension string hangs normally; tension string in line","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.12","section":"8.  Live-line check at each phase position","t":7,"r":13,"name":"Arcing horns","criteria":"In place, aligned, gap as on drawing","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.13","section":"8.  Live-line check at each phase position","t":7,"r":14,"name":"Corona or grading rings","criteria":"In place, not dented or tilted","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.14","section":"8.  Live-line check at each phase position","t":7,"r":15,"name":"Suspension clamp and armour rods","criteria":"Clamp and armour rods in place; no slip or broken rods","app":"S","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.15","section":"8.  Live-line check at each phase position","t":7,"r":16,"name":"Tension / dead-end clamp","criteria":"No slip, bulging, cracking or heat marks","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.16","section":"8.  Live-line check at each phase position","t":7,"r":17,"name":"Conductor at the clamp","criteria":"No broken strands, birdcaging or abrasion","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.17","section":"8.  Live-line check at each phase position","t":7,"r":18,"name":"Spacer or spacer damper","criteria":"Present, in position, clamps tight","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.18","section":"8.  Live-line check at each phase position","t":7,"r":19,"name":"Vibration dampers","criteria":"Present, in position, weights level","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.19","section":"8.  Live-line check at each phase position","t":7,"r":20,"name":"Jumper conductor and loop","criteria":"Loop shape normal; no damage or heat marks","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.20","section":"8.  Live-line check at each phase position","t":7,"r":21,"name":"Jumper connectors","criteria":"Complete, tight in appearance, no heat marks","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.21","section":"8.  Live-line check at each phase position","t":7,"r":22,"name":"Jumper clearance to steelwork","criteria":"Clearance as per clearance diagram; no visible reduction","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.22","section":"8.  Live-line check at each phase position","t":7,"r":23,"name":"Jumper support insulator or weight","criteria":"Present and in position","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.23","section":"8.  Live-line check at each phase position","t":7,"r":24,"name":"Phase identification plate","criteria":"Fitted, readable, correct colour","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.24","section":"8.  Live-line check at each phase position","t":7,"r":25,"name":"View obtained","criteria":"G from ground  ·  LL live-line","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}}],"photos":[{"id":"V01","caption":"Overall tower view","label":"V01 – Overall tower view    ↑ item 2.4","t":13,"r":0,"c":0},{"id":"V02","caption":"Number, danger and circuit plates; anti-climbing gate","label":"V02 – Number, danger and circuit plates; anti-climbing gate    ↑ item 2.1","t":13,"r":0,"c":1},{"id":"V03","caption":"Leg A foundation","label":"V03 – Leg A foundation    ↑ item 3.1","t":13,"r":2,"c":0},{"id":"V04","caption":"Leg B foundation","label":"V04 – Leg B foundation    ↑ item 3.1","t":13,"r":2,"c":1},{"id":"V05","caption":"Leg C foundation","label":"V05 – Leg C foundation    ↑ item 3.1","t":13,"r":4,"c":0},{"id":"V06","caption":"Leg D foundation","label":"V06 – Leg D foundation    ↑ item 3.1","t":13,"r":4,"c":1},{"id":"V07","caption":"Line 1 side – crossarms and strings","label":"V07 – Line 1 side – crossarms and strings    ↑ item 4.7","t":13,"r":6,"c":0},{"id":"V08","caption":"Line 2 side – crossarms and strings","label":"V08 – Line 2 side – crossarms and strings    ↑ item 4.7","t":13,"r":6,"c":1},{"id":"P1","caption":"L1-R attachment, string and clamp – live-line","label":"P1 – L1-R attachment, string and clamp – live-line    ↑ item 8.1","t":13,"r":8,"c":0},{"id":"P2","caption":"L1-Y attachment, string and clamp – live-line","label":"P2 – L1-Y attachment, string and clamp – live-line    ↑ item 8.1","t":13,"r":8,"c":1},{"id":"P3","caption":"L1-B attachment, string and clamp – live-line","label":"P3 – L1-B attachment, string and clamp – live-line    ↑ item 8.1","t":13,"r":10,"c":0},{"id":"P4","caption":"L2-R attachment, string and clamp – live-line","label":"P4 – L2-R attachment, string and clamp – live-line    ↑ item 8.1","t":13,"r":10,"c":1},{"id":"P5","caption":"L2-Y attachment, string and clamp – live-line","label":"P5 – L2-Y attachment, string and clamp – live-line    ↑ item 8.1","t":13,"r":12,"c":0},{"id":"P6","caption":"L2-B attachment, string and clamp – live-line","label":"P6 – L2-B attachment, string and clamp – live-line    ↑ item 8.1","t":13,"r":12,"c":1},{"id":"V09","caption":"Tower peak – OPGW assembly and dampers","label":"V09 – Tower peak – OPGW assembly and dampers    ↑ item 4.9","t":13,"r":14,"c":0},{"id":"V10","caption":"Aviation light, solar panel, battery box","label":"V10 – Aviation light, solar panel, battery box    ↑ item 7.1","t":13,"r":14,"c":1},{"id":"V11","caption":"Earth connection – first earthed leg","label":"V11 – Earth connection – first earthed leg    ↑ item 11.1","t":13,"r":16,"c":0},{"id":"V12","caption":"Earth connection – second earthed leg","label":"V12 – Earth connection – second earthed leg    ↑ item 11.1","t":13,"r":16,"c":1},{"id":"V13","caption":"Right-of-way – back span","label":"V13 – Right-of-way – back span    ↑ item 1.2","t":13,"r":18,"c":0},{"id":"V14","caption":"Right-of-way – ahead span","label":"V14 – Right-of-way – ahead span    ↑ item 1.2","t":13,"r":18,"c":1}],"header":{"Client":{"t":0,"r":0,"c":1,"checkbox":false},"Contract":{"t":0,"r":0,"c":3,"checkbox":false},"Asset":{"t":0,"r":1,"c":1,"checkbox":false},"Tower No.":{"t":0,"r":1,"c":3,"checkbox":false},"Tower type":{"t":0,"r":2,"c":1,"checkbox":false},"Applicability group":{"t":0,"r":2,"c":3,"checkbox":false},"Body extension":{"t":0,"r":3,"c":1,"checkbox":false},"Chainage":{"t":0,"r":3,"c":3,"checkbox":false},"Spans":{"t":0,"r":4,"c":1,"checkbox":false},"GPS Lat / Long":{"t":0,"r":4,"c":3,"checkbox":false},"Drawings":{"t":0,"r":5,"c":1,"checkbox":false},"Insulator type":{"t":0,"r":6,"c":1,"checkbox":true},"OPGW joint tower":{"t":0,"r":6,"c":3,"checkbox":true},"Inspection date":{"t":0,"r":7,"c":1,"checkbox":false},"Inspection time":{"t":0,"r":7,"c":3,"checkbox":false},"Inspection method":{"t":0,"r":8,"c":1,"checkbox":true},"Weather / visibility":{"t":0,"r":9,"c":1,"checkbox":false},"Inspection team":{"t":0,"r":10,"c":1,"checkbox":false}},"sections":["1.  Right-of-way and surroundings","2.  Tower identification and configuration","3.  Foundations – each leg","4.  Tower steelwork","5.  Bolts, nuts and joints","6.  Anti-climbing and safety accessories","7.  Aviation obstruction light – day check","8.  Live-line check at each phase position","9.  Live-line acceptance criteria","10.  OPGW and earthwire","11.  Tower earthing"],"legRemarks":{"t":5,"r":1,"c":0},"phaseRemarks":{"t":8,"r":1,"c":0},"summaryCounts":{"t":10,"r":1,"labels":["Points checked","Y / ✓","N / ✗","NA","NV","Highest severity","Photos attached"]},"fieldSummary":{"Observations":{"t":11,"r":1,"c":0,"label":"Observations"},"Critical defects":{"t":11,"r":3,"c":0,"label":"Critical defects – Sev 3:  point, description, DPC notification date / time / person"},"Major defects":{"t":11,"r":5,"c":0,"label":"Major defects – Sev 2:  point and description"},"Open defects from previous rounds":{"t":11,"r":7,"c":0,"label":"Open defects from previous rounds:  REG-303 defect ID and DPC status"},"Inspection limitations and NV items":{"t":11,"r":9,"c":0,"label":"Inspection limitations and NV items:  point and reason"},"Recommendations to DPC":{"t":11,"r":11,"c":0,"label":"Recommendations to DPC"},"status":{"t":11,"r":12,"c":0,"options":["Completed","Completed with limitations"]}},"signoff":{"t":12,"labels":["Inspected by\nMF Inspector","Verified by\nMF E&I Engineer","Received by\nDuqm Power Company"]}},"CHK-01B":{"id":"CHK-01B","tables":[{"t":0,"kind":"header","first":["Client","Duqm Power Company","Contract"]},{"t":1,"kind":"severity","first":["SEVERITY CRITERIA – VISUAL INSPECTION"]},{"t":2,"kind":"key","first":["KEY"]},{"t":3,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":4,"kind":"legs","first":["No.","Check at each leg","App"]},{"t":5,"kind":"legRemarks","first":["Leg table remarks – leg, point and description"]},{"t":6,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":7,"kind":"phases","first":["No.","Check at each phase position","App"]},{"t":8,"kind":"phaseRemarks","first":["Phase table remarks – phase position, point and description"]},{"t":9,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":10,"kind":"liveHeader","first":["Live-line inspection at this tower","Yes      No","Circuit energised"]},{"t":11,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":12,"kind":"liveReadings","first":["Phase position","Inspected live-line Y / N","ΔT °C (close range)"]},{"t":13,"kind":"summaryCounts","first":["Points checked","Y / ✓","N / ✗"]},{"t":14,"kind":"fieldSummary","first":["Observations"]},{"t":15,"kind":"signoff","first":["","Inspected by\nMF Inspector","Verified by\nMF E&I Engineer"]},{"t":16,"kind":"photos","first":["",""]}],"items":[{"id":"1.1","section":"1.  Right-of-way and surroundings","t":3,"r":2,"name":"Access track to tower","criteria":"Passable by 4×4 vehicle; no wash-out, sand drift or obstruction","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.2","section":"1.  Right-of-way and surroundings","t":3,"r":3,"name":"Right-of-way – encroachment","criteria":"No building, fence, dumping, stored material or temporary structure","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.3","section":"1.  Right-of-way and surroundings","t":3,"r":4,"name":"Excavation or construction near foundations","criteria":"No excavation, trenching, quarrying or heavy plant near the legs","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.4","section":"1.  Right-of-way and surroundings","t":3,"r":5,"name":"Vegetation","criteria":"No vegetation growing towards the conductors; none around the legs","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.5","section":"1.  Right-of-way and surroundings","t":3,"r":6,"name":"Road and track crossings in adjacent spans","criteria":"No visible clearance concern; crossing signs in place where fitted","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.6","section":"1.  Right-of-way and surroundings","t":3,"r":7,"name":"Power-line and utility crossings in adjacent spans","criteria":"No new line, pipe or cable crossing without approval; no visible clearance concern","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.7","section":"1.  Right-of-way and surroundings","t":3,"r":8,"name":"Wadi, flood path and wash-out","criteria":"No flood channel, scour or wash-out towards the tower","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.8","section":"1.  Right-of-way and surroundings","t":3,"r":9,"name":"Fire damage","criteria":"No burnt ground, scorched coating or fire debris","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.9","section":"1.  Right-of-way and surroundings","t":3,"r":10,"name":"Pollution sources nearby","criteria":"Source type recorded – industry, quarry, road dust, coast; no new source since the last round","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"1.10","section":"1.  Right-of-way and surroundings","t":3,"r":11,"name":"Land-use change","criteria":"No change since the last round","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.1","section":"2.  Tower identification and configuration","t":3,"r":13,"name":"Tower number plate","criteria":"Fitted, readable, number matches the tower schedule","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.2","section":"2.  Tower identification and configuration","t":3,"r":14,"name":"Danger plate","criteria":"Fitted, readable, firmly fixed","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.3","section":"2.  Tower identification and configuration","t":3,"r":15,"name":"Line and circuit identification plates","criteria":"Fitted on the correct sides, readable","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.4","section":"2.  Tower identification and configuration","t":3,"r":16,"name":"Tower type and extension against drawing","criteria":"Type and extension match the erection drawing and tower schedule","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.5","section":"2.  Tower identification and configuration","t":3,"r":17,"name":"Leg identification","criteria":"Leg marks present and orientation as on the drawing","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.6","section":"2.  Tower identification and configuration","t":3,"r":18,"name":"Unauthorised attachments and modifications","criteria":"No antenna, cable, sign, bracket or equipment not shown on the drawings","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"2.7","section":"2.  Tower identification and configuration","t":3,"r":19,"name":"Bird nests and foreign objects","criteria":"None near live parts","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.1","section":"4.  Tower steelwork","t":6,"r":2,"name":"Main leg members","criteria":"Straight, complete, no damage","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.2","section":"4.  Tower steelwork","t":6,"r":3,"name":"Leg extension members","criteria":"Complete and straight as per drawing","app":"A","photo":"V03 V04 V05 V06","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.3","section":"4.  Tower steelwork","t":6,"r":4,"name":"Body diagonal bracing","criteria":"All members present and straight","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.4","section":"4.  Tower steelwork","t":6,"r":5,"name":"Body horizontal bracing","criteria":"All members present and straight","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.5","section":"4.  Tower steelwork","t":6,"r":6,"name":"Secondary / redundant bracing","criteria":"All members present","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.6","section":"4.  Tower steelwork","t":6,"r":7,"name":"Plan and hip bracing","criteria":"Members present and straight","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.7","section":"4.  Tower steelwork","t":6,"r":8,"name":"Crossarm main members","criteria":"Crossarms level and straight; chords complete","app":"A","photo":"V07 V08","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.8","section":"4.  Tower steelwork","t":6,"r":9,"name":"Crossarm bracing and end plates","criteria":"Members and end plates complete","app":"A","photo":"V07 V08","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.9","section":"4.  Tower steelwork","t":6,"r":10,"name":"Earthwire peak and peak bracing","criteria":"Peak straight; bracing complete","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.10","section":"4.  Tower steelwork","t":6,"r":11,"name":"Gusset plates","criteria":"Complete, not bent or cracked","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.11","section":"4.  Tower steelwork","t":6,"r":12,"name":"Splice plates","criteria":"Complete; no gap between plate and members","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.12","section":"4.  Tower steelwork","t":6,"r":13,"name":"Galvanising and corrosion","criteria":"Galvanising intact; rust recorded as grade Ri 0–5","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.13","section":"4.  Tower steelwork","t":6,"r":14,"name":"Pitting and suspected section loss","criteria":"No pitting or thinning visible","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.14","section":"4.  Tower steelwork","t":6,"r":15,"name":"Member alignment","criteria":"No bow, twist or local buckling","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.15","section":"4.  Tower steelwork","t":6,"r":16,"name":"Cracks and fractures","criteria":"None visible","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.16","section":"4.  Tower steelwork","t":6,"r":17,"name":"Cutting, drilling or welding","criteria":"No modification not shown on the drawings","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"4.17","section":"4.  Tower steelwork","t":6,"r":18,"name":"Tower verticality","criteria":"No visible lean or twist from two directions","app":"A","photo":"V01","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.1","section":"5.  Bolts, nuts and joints","t":6,"r":20,"name":"Main leg splice bolts","criteria":"All bolts present and tight in appearance","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.2","section":"5.  Bolts, nuts and joints","t":6,"r":21,"name":"Bracing connection bolts","criteria":"All bolts present","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.3","section":"5.  Bolts, nuts and joints","t":6,"r":22,"name":"Crossarm connection bolts","criteria":"All bolts present","app":"A","photo":"V07 V08","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.4","section":"5.  Bolts, nuts and joints","t":6,"r":23,"name":"Peak connection bolts","criteria":"All bolts present","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.5","section":"5.  Bolts, nuts and joints","t":6,"r":24,"name":"Extension joint bolts","criteria":"All bolts present","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.6","section":"5.  Bolts, nuts and joints","t":6,"r":25,"name":"Nuts, washers and locking","criteria":"Washers fitted; locking or anti-theft fasteners where shown on the drawing","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.7","section":"5.  Bolts, nuts and joints","t":6,"r":26,"name":"Joint condition","criteria":"No gap, slip or elongated hole","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"5.8","section":"5.  Bolts, nuts and joints","t":6,"r":27,"name":"Corrosion at joints","criteria":"No rust bleeding from joints","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.1","section":"6.  Anti-climbing and safety accessories","t":6,"r":29,"name":"Anti-climbing device","criteria":"Complete on all faces; wire tight","app":"A","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.2","section":"6.  Anti-climbing and safety accessories","t":6,"r":30,"name":"Anti-climbing gate and lock","criteria":"Closed and locked","app":"F","photo":"V02","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.3","section":"6.  Anti-climbing and safety accessories","t":6,"r":31,"name":"Step bolts and climbing provision","criteria":"Present and straight above the anti-climbing device","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.4","section":"6.  Anti-climbing and safety accessories","t":6,"r":32,"name":"Bird guards and bird flight diverters","criteria":"Present and secure","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"6.5","section":"6.  Anti-climbing and safety accessories","t":6,"r":33,"name":"Access obstructions","criteria":"Base and climbing leg clear for inspection access","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.1","section":"7.  Aviation obstruction light – day check","t":6,"r":35,"name":"Light operation","criteria":"Day mode / flashing as designed","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.2","section":"7.  Aviation obstruction light – day check","t":6,"r":36,"name":"Light mounting and lens","criteria":"Fixed firmly and upright; lens clean and intact","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.3","section":"7.  Aviation obstruction light – day check","t":6,"r":37,"name":"Solar panel","criteria":"Clean, not cracked, correctly oriented; frame secure","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"7.4","section":"7.  Aviation obstruction light – day check","t":6,"r":38,"name":"Battery box and cabling","criteria":"Box closed and fixed; cables intact and clipped","app":"F","photo":"V10","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.1","section":"9.  Conductors and spans","t":9,"r":2,"name":"Sag – back span","criteria":"No abnormal low point; phases at equal sag","app":"A","photo":"V13","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.2","section":"9.  Conductors and spans","t":9,"r":3,"name":"Sag – ahead span","criteria":"No abnormal low point; phases at equal sag","app":"A","photo":"V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.3","section":"9.  Conductors and spans","t":9,"r":4,"name":"Sub-conductor separation","criteria":"Sub-conductors parallel, not clashing or twisted","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.4","section":"9.  Conductors and spans","t":9,"r":5,"name":"Mid-span joints","criteria":"No bulging, broken strands or discolouration","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.5","section":"9.  Conductors and spans","t":9,"r":6,"name":"Repair sleeves","criteria":"Recorded location; no slip or damage","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.6","section":"9.  Conductors and spans","t":9,"r":7,"name":"Ground clearance","criteria":"No visible concern against the profile drawing","app":"A","photo":"V13 V14","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.7","section":"9.  Conductors and spans","t":9,"r":8,"name":"Crossing clearance","criteria":"No visible concern against the profile drawing","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.8","section":"9.  Conductors and spans","t":9,"r":9,"name":"Object clearance","criteria":"No object growing or built towards the conductors","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.9","section":"9.  Conductors and spans","t":9,"r":10,"name":"Conductor damage in span","criteria":"No broken strands, arcing or galloping marks","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"9.10","section":"9.  Conductors and spans","t":9,"r":11,"name":"Conductor marking lights in span","criteria":"Fitted and secure","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.1","section":"10.  OPGW and earthwire","t":9,"r":13,"name":"OPGW suspension clamp and armour rods","criteria":"Clamp and rods in place; no broken strands","app":"S","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.2","section":"10.  OPGW and earthwire","t":9,"r":14,"name":"OPGW tension assemblies","criteria":"Complete; no slip","app":"T","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.3","section":"10.  OPGW and earthwire","t":9,"r":15,"name":"OPGW vibration dampers","criteria":"Present and in position","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.4","section":"10.  OPGW and earthwire","t":9,"r":16,"name":"OPGW bonding lead","criteria":"Bonding lead in place and tight","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.5","section":"10.  OPGW and earthwire","t":9,"r":17,"name":"OPGW outer strands","criteria":"No broken strands, birdcaging or lightning marks","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.6","section":"10.  OPGW and earthwire","t":9,"r":18,"name":"Earthwire peak – lightning damage","criteria":"No arc or melt marks","app":"A","photo":"V09","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.7","section":"10.  OPGW and earthwire","t":9,"r":19,"name":"OPGW down-lead and clamps","criteria":"Down-lead fixed at every clamp","app":"J","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.8","section":"10.  OPGW and earthwire","t":9,"r":20,"name":"OPGW joint box","criteria":"Closed, fixed and undamaged","app":"J","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.9","section":"10.  OPGW and earthwire","t":9,"r":21,"name":"OPGW slack coil","criteria":"Secured to the tower; no damage","app":"J","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.10","section":"10.  OPGW and earthwire","t":9,"r":22,"name":"Warning spheres","criteria":"Present, undamaged, not slipped","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.11","section":"10.  OPGW and earthwire","t":9,"r":23,"name":"Conventional earthwire and fittings","criteria":"Clamps, dampers and strands in good condition","app":"F","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"10.12","section":"10.  OPGW and earthwire","t":9,"r":24,"name":"OPGW communication status","criteria":"Status confirmed healthy at the time of inspection","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.1","section":"11.  Tower earthing","t":9,"r":26,"name":"Earth conductor on the earthed legs","criteria":"Present and continuous from the foundation to the leg","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.2","section":"11.  Tower earthing","t":9,"r":27,"name":"Lug and bolt at the tower leg","criteria":"Tight in appearance; no corrosion","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.3","section":"11.  Tower earthing","t":9,"r":28,"name":"PVC sleeve at concrete entry","criteria":"Intact where the conductor leaves the concrete","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.4","section":"11.  Tower earthing","t":9,"r":29,"name":"Arcing or heating at the connection","criteria":"No arc marks or discolouration","app":"A","photo":"V11 V12","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.5","section":"11.  Tower earthing","t":9,"r":30,"name":"Earth pit or test point on site","criteria":"Recorded if found: location and cover condition","app":"F","photo":"V11","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"11.6","section":"11.  Tower earthing","t":9,"r":31,"name":"Latest earth resistance","criteria":"Value and date entered; within the acceptance limit of PRO-401","app":"A","photo":"","col":{"Y":4,"N":5,"NA":6,"NV":7,"Sev":8,"Photo":9,"Remarks":10}},{"id":"12.1","section":"12.  Live-line inspection – BOQ A-5  –  pre-start checks","t":11,"r":2,"name":"DPC live-line permit","criteria":"Received for this structure and circuit","app":"A","photo":"","col":{"Y":3,"N":4,"Sev":5,"Photo":6,"Remarks":7}},{"id":"12.2","section":"12.  Live-line inspection – BOQ A-5  –  pre-start checks","t":11,"r":3,"name":"Briefing","criteria":"Held with the crew per the live-line method statement","app":"A","photo":"","col":{"Y":3,"N":4,"Sev":5,"Photo":6,"Remarks":7}},{"id":"12.3","section":"12.  Live-line inspection – BOQ A-5  –  pre-start checks","t":11,"r":4,"name":"Insulated aerial device","criteria":"Boom dielectric test certificate valid; boom and bucket clean and dry","app":"A","photo":"LL0","col":{"Y":3,"N":4,"Sev":5,"Photo":6,"Remarks":7}},{"id":"12.4","section":"12.  Live-line inspection – BOQ A-5  –  pre-start checks","t":11,"r":5,"name":"Weather","criteria":"Wind within the truck limit; no rain, dust storm or lightning","app":"A","photo":"","col":{"Y":3,"N":4,"Sev":5,"Photo":6,"Remarks":7}}],"legs":[{"id":"3.1","section":"3.  Foundations – each leg","t":4,"r":2,"name":"Foundation concrete above ground – muff / pile cap","criteria":"No cracks","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.2","section":"3.  Foundations – each leg","t":4,"r":3,"name":"Concrete surface","criteria":"No spalling, honeycombing or exposed reinforcement","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.3","section":"3.  Foundations – each leg","t":4,"r":4,"name":"Stub angle at concrete entry","criteria":"Coating intact; no rust or loss of section","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.4","section":"3.  Foundations – each leg","t":4,"r":5,"name":"Stub-to-concrete interface","criteria":"No gap, no water pooling, chamfer / seal intact","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.5","section":"3.  Foundations – each leg","t":4,"r":6,"name":"Ground around foundation","criteria":"No erosion, scour, voids or settlement of backfill","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.6","section":"3.  Foundations – each leg","t":4,"r":7,"name":"Sand or soil build-up","criteria":"Stub and steel not buried","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.7","section":"3.  Foundations – each leg","t":4,"r":8,"name":"Settlement, tilt or displacement","criteria":"No visible settlement, tilt or movement","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}},{"id":"3.8","section":"3.  Foundations – each leg","t":4,"r":9,"name":"Drainage","criteria":"No standing water or flow towards the foundation","app":"A","photo":"V03 V04 V05 V06","col":{"Leg A":3,"Leg B":4,"Leg C":5,"Leg D":6,"Sev":8}}],"phases":[{"id":"8.1","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":2,"name":"Crossarm attachment plate","criteria":"No deformation, crack, elongated hole or corrosion","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.2","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":3,"name":"Connecting hardware","criteria":"Complete, aligned, no wear or corrosion","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.3","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":4,"name":"Yoke plate","criteria":"Level, complete, no deformation","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.4","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":5,"name":"Locking devices","criteria":"Present and correctly engaged","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.5","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":6,"name":"Insulator string configuration","criteria":"Same as drawing and as other phases","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.6","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":7,"name":"Porcelain or glass insulator units","criteria":"No chipped, cracked, shattered or missing unit","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.7","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":8,"name":"Composite insulator housing and sheds","criteria":"No tear, puncture, erosion, chalking, tracking or exposed core","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.8","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":9,"name":"Insulator surface contamination","criteria":"Dust level recorded L / M / H","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.9","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":10,"name":"Discharge marks","criteria":"No tracking, burn or flashover marks","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.10","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":11,"name":"Insulator end fittings","criteria":"No corrosion, cracked cement or seal damage","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.11","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":12,"name":"String alignment","criteria":"Suspension string hangs normally; tension string in line","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.12","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":13,"name":"Arcing horns","criteria":"In place, aligned, gap as on drawing","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.13","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":14,"name":"Corona or grading rings","criteria":"In place, not dented or tilted","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.14","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":15,"name":"Suspension clamp and armour rods","criteria":"Clamp and armour rods in place; no slip or broken rods","app":"S","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.15","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":16,"name":"Tension / dead-end clamp","criteria":"No slip, bulging, cracking or heat marks","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.16","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":17,"name":"Conductor at the clamp","criteria":"No broken strands, birdcaging or abrasion","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.17","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":18,"name":"Spacer or spacer damper","criteria":"Present, in position, clamps tight","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.18","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":19,"name":"Vibration dampers","criteria":"Present, in position, weights level","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.19","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":20,"name":"Jumper conductor and loop","criteria":"Loop shape normal; no damage or heat marks","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.20","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":21,"name":"Jumper connectors","criteria":"Complete, tight in appearance, no heat marks","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.21","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":22,"name":"Jumper clearance to steelwork","criteria":"Clearance as per clearance diagram; no visible reduction","app":"T","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.22","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":23,"name":"Jumper support insulator or weight","criteria":"Present and in position","app":"F","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.23","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":24,"name":"Phase identification plate","criteria":"Fitted, readable, correct colour","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}},{"id":"8.24","section":"8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","t":7,"r":25,"name":"Inspection method","criteria":"G ground  ·  LL live-line – insulated bucket truck","app":"A","photo":"P1 P2 P3 P4 P5 P6","col":{"L1-R":3,"L1-Y":4,"L1-B":5,"L2-R":6,"L2-Y":7,"L2-B":8,"Sev":10}}],"photos":[{"id":"V01","caption":"Overall tower view","label":"V01 – Overall tower view    ↑ item 2.4","t":16,"r":0,"c":0},{"id":"V02","caption":"Number, danger and circuit plates; anti-climbing gate","label":"V02 – Number, danger and circuit plates; anti-climbing gate    ↑ item 2.1","t":16,"r":0,"c":1},{"id":"V03","caption":"Leg A foundation","label":"V03 – Leg A foundation    ↑ item 3.1","t":16,"r":2,"c":0},{"id":"V04","caption":"Leg B foundation","label":"V04 – Leg B foundation    ↑ item 3.1","t":16,"r":2,"c":1},{"id":"V05","caption":"Leg C foundation","label":"V05 – Leg C foundation    ↑ item 3.1","t":16,"r":4,"c":0},{"id":"V06","caption":"Leg D foundation","label":"V06 – Leg D foundation    ↑ item 3.1","t":16,"r":4,"c":1},{"id":"V07","caption":"Line 1 side – crossarms and strings","label":"V07 – Line 1 side – crossarms and strings    ↑ item 4.7","t":16,"r":6,"c":0},{"id":"V08","caption":"Line 2 side – crossarms and strings","label":"V08 – Line 2 side – crossarms and strings    ↑ item 4.7","t":16,"r":6,"c":1},{"id":"P1","caption":"L1-R attachment, string and clamp – from ground","label":"P1 – L1-R attachment, string and clamp – from ground    ↑ item 8.1","t":16,"r":8,"c":0},{"id":"P2","caption":"L1-Y attachment, string and clamp – from ground","label":"P2 – L1-Y attachment, string and clamp – from ground    ↑ item 8.1","t":16,"r":8,"c":1},{"id":"P3","caption":"L1-B attachment, string and clamp – from ground","label":"P3 – L1-B attachment, string and clamp – from ground    ↑ item 8.1","t":16,"r":10,"c":0},{"id":"P4","caption":"L2-R attachment, string and clamp – from ground","label":"P4 – L2-R attachment, string and clamp – from ground    ↑ item 8.1","t":16,"r":10,"c":1},{"id":"P5","caption":"L2-Y attachment, string and clamp – from ground","label":"P5 – L2-Y attachment, string and clamp – from ground    ↑ item 8.1","t":16,"r":12,"c":0},{"id":"P6","caption":"L2-B attachment, string and clamp – from ground","label":"P6 – L2-B attachment, string and clamp – from ground    ↑ item 8.1","t":16,"r":12,"c":1},{"id":"V09","caption":"Tower peak – OPGW assembly and dampers","label":"V09 – Tower peak – OPGW assembly and dampers    ↑ item 4.9","t":16,"r":14,"c":0},{"id":"V10","caption":"Aviation light, solar panel, battery box","label":"V10 – Aviation light, solar panel, battery box    ↑ item 7.1","t":16,"r":14,"c":1},{"id":"V11","caption":"Earth connection – first earthed leg","label":"V11 – Earth connection – first earthed leg    ↑ item 11.1","t":16,"r":16,"c":0},{"id":"V12","caption":"Earth connection – second earthed leg","label":"V12 – Earth connection – second earthed leg    ↑ item 11.1","t":16,"r":16,"c":1},{"id":"V13","caption":"Right-of-way – back span","label":"V13 – Right-of-way – back span    ↑ item 1.2","t":16,"r":18,"c":0},{"id":"V14","caption":"Right-of-way – ahead span","label":"V14 – Right-of-way – ahead span    ↑ item 1.2","t":16,"r":18,"c":1},{"id":"LL0","caption":"Truck set-up, barriers and earthing","label":"LL0 – Truck set-up, barriers and earthing    ↑ item 12.3","t":16,"r":20,"c":0},{"id":"LL1","caption":"L1-R – live-line view of string, clamp and fittings","label":"LL1 – L1-R – live-line view of string, clamp and fittings    ↑ item 12 L1-R","t":16,"r":20,"c":1},{"id":"LL2","caption":"L1-Y – live-line view of string, clamp and fittings","label":"LL2 – L1-Y – live-line view of string, clamp and fittings    ↑ item 12 L1-Y","t":16,"r":22,"c":0},{"id":"LL3","caption":"L1-B – live-line view of string, clamp and fittings","label":"LL3 – L1-B – live-line view of string, clamp and fittings    ↑ item 12 L1-B","t":16,"r":22,"c":1},{"id":"LL4","caption":"L2-R – live-line view of string, clamp and fittings","label":"LL4 – L2-R – live-line view of string, clamp and fittings    ↑ item 12 L2-R","t":16,"r":24,"c":0},{"id":"LL5","caption":"L2-Y – live-line view of string, clamp and fittings","label":"LL5 – L2-Y – live-line view of string, clamp and fittings    ↑ item 12 L2-Y","t":16,"r":24,"c":1},{"id":"LL6","caption":"L2-B – live-line view of string, clamp and fittings","label":"LL6 – L2-B – live-line view of string, clamp and fittings    ↑ item 12 L2-B","t":16,"r":26,"c":0},{"id":"LL7","caption":"Live-line – defect / flagged point","label":"LL7 – Live-line – defect / flagged point","t":16,"r":26,"c":1}],"header":{"Client":{"t":0,"r":0,"c":1,"checkbox":false},"Contract":{"t":0,"r":0,"c":3,"checkbox":false},"Asset":{"t":0,"r":1,"c":1,"checkbox":false},"Tower No.":{"t":0,"r":1,"c":3,"checkbox":false},"Tower type":{"t":0,"r":2,"c":1,"checkbox":false},"Applicability group":{"t":0,"r":2,"c":3,"checkbox":false},"Body extension":{"t":0,"r":3,"c":1,"checkbox":false},"Chainage":{"t":0,"r":3,"c":3,"checkbox":false},"Spans":{"t":0,"r":4,"c":1,"checkbox":false},"GPS Lat / Long":{"t":0,"r":4,"c":3,"checkbox":false},"Drawings":{"t":0,"r":5,"c":1,"checkbox":false},"Insulator type":{"t":0,"r":6,"c":1,"checkbox":true},"OPGW joint tower":{"t":0,"r":6,"c":3,"checkbox":true},"Inspection date":{"t":0,"r":7,"c":1,"checkbox":false},"Inspection time":{"t":0,"r":7,"c":3,"checkbox":false},"Inspection method":{"t":0,"r":8,"c":1,"checkbox":true},"Weather / visibility":{"t":0,"r":9,"c":1,"checkbox":false},"Inspection team":{"t":0,"r":10,"c":1,"checkbox":false}},"sections":["1.  Right-of-way and surroundings","2.  Tower identification and configuration","3.  Foundations – each leg","4.  Tower steelwork","5.  Bolts, nuts and joints","6.  Anti-climbing and safety accessories","7.  Aviation obstruction light – day check","8.  Phase attachment assemblies, insulators, fittings and conductor at the tower","9.  Conductors and spans","10.  OPGW and earthwire","11.  Tower earthing","12.  Live-line inspection – BOQ A-5  –  pre-start checks"],"legRemarks":{"t":5,"r":1,"c":0},"phaseRemarks":{"t":8,"r":1,"c":0},"liveHeader":{"Live-line inspection at this tower":{"t":10,"r":0,"c":1,"checkbox":true},"Circuit energised":{"t":10,"r":0,"c":3,"checkbox":true},"DPC live-line permit No.":{"t":10,"r":1,"c":1,"checkbox":false},"Live-line method statement":{"t":10,"r":1,"c":3,"checkbox":false},"Truck / boom ID":{"t":10,"r":2,"c":1,"checkbox":false},"Dielectric test certificate":{"t":10,"r":2,"c":3,"checkbox":false}},"liveReadings":{"t":12,"cols":["Phase position","Inspected live-line Y / N","ΔT °C (close range)","dB above background","Sev","Photo","Remarks"],"rows":["L1-R","L1-Y","L1-B","L2-R","L2-Y","L2-B"]},"summaryCounts":{"t":13,"r":1,"labels":["Points checked","Y / ✓","N / ✗","NA","NV","Highest severity","Photos attached"]},"fieldSummary":{"Observations":{"t":14,"r":1,"c":0,"label":"Observations"},"Critical defects":{"t":14,"r":3,"c":0,"label":"Critical defects – Sev 3:  point, description, DPC notification date / time / person"},"Major defects":{"t":14,"r":5,"c":0,"label":"Major defects – Sev 2:  point and description"},"Open defects from previous rounds":{"t":14,"r":7,"c":0,"label":"Open defects from previous rounds:  REG-303 defect ID and DPC status"},"Inspection limitations and NV items":{"t":14,"r":9,"c":0,"label":"Inspection limitations and NV items:  point and reason"},"Recommendations to DPC":{"t":14,"r":11,"c":0,"label":"Recommendations to DPC"},"status":{"t":14,"r":12,"c":0,"options":["Completed","Completed with limitations"]}},"signoff":{"t":15,"labels":["Inspected by\nMF Inspector","Verified by\nMF E&I Engineer","Received by\nDuqm Power Company"]}},"CHK-10":{"id":"CHK-10","tables":[{"t":0,"kind":"header","first":["Client","Duqm Power Company","Contract"]},{"t":1,"kind":"severity","first":["SEVERITY CRITERIA – TOWER EARTH RESISTANCE"]},{"t":2,"kind":"key","first":["KEY"]},{"t":3,"kind":"items","first":["No.","Item","Acceptance criteria"]},{"t":4,"kind":"earthReadings","first":["Earth lead / leg","C distance m","P at 62 % m"]},{"t":5,"kind":"summaryCounts","first":["Leads tested","Within limit","Above limit"]},{"t":6,"kind":"fieldSummary","first":["Observations"]},{"t":7,"kind":"signoff","first":["","Tested by\nMF Inspector","Verified by\nMF E&I Engineer"]},{"t":8,"kind":"photos","first":["",""]}],"items":[{"id":"1.1","section":"1.  Work authorisation and safety controls","t":3,"r":2,"name":"Authorisation from DPC","criteria":"Permit / authorisation reference recorded; line status confirmed with DPC control","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"1.2","section":"1.  Work authorisation and safety controls","t":3,"r":3,"name":"Toolbox talk","criteria":"Held with the test team","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"1.3","section":"1.  Work authorisation and safety controls","t":3,"r":4,"name":"Weather","criteria":"No lightning or thunderstorm activity in the area; test stopped if it starts","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"1.4","section":"1.  Work authorisation and safety controls","t":3,"r":5,"name":"One lead at a time","criteria":"Only one earth lead disconnected at any time; the second lead stays connected","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"1.5","section":"1.  Work authorisation and safety controls","t":3,"r":6,"name":"Insulated gloves and tools","criteria":"Used to open and refit the lug","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"1.6","section":"1.  Work authorisation and safety controls","t":3,"r":7,"name":"Lead restored before the next","criteria":"Each lead refitted and tight before the next lead is opened","app":"A","photo":"V06","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"2.1","section":"2.  Visual before test","t":3,"r":9,"name":"Earth conductor on the earthed legs","criteria":"90 mm² Cu conductor on two opposite legs, as drawing EL-DWG-0023; present and continuous","app":"A","photo":"V01","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"2.2","section":"2.  Visual before test","t":3,"r":10,"name":"Lug and bolt at the tower leg","criteria":"M12 lug and bolt tight; no corrosion","app":"A","photo":"V01","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"2.3","section":"2.  Visual before test","t":3,"r":11,"name":"PVC sleeve","criteria":"Intact where the conductor leaves the concrete","app":"A","photo":"V01","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"2.4","section":"2.  Visual before test","t":3,"r":12,"name":"Earth pit or rod on site","criteria":"Record whether any pit or rod exists that is not on EL-DWG-0023, with location and condition","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"3.1","section":"3.  After test","t":3,"r":14,"name":"Connections restored","criteria":"Every lug opened for the test refitted and tight","app":"A","photo":"V06","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}},{"id":"3.2","section":"3.  After test","t":3,"r":15,"name":"Test electrodes removed","criteria":"Electrodes and leads removed; site left clean","app":"A","photo":"","col":{"Y":3,"N":4,"NA":5,"NV":6,"Sev":7,"Photo":8,"Remarks":9}}],"legs":[],"phases":[],"photos":[{"id":"V01","caption":"Earth connections – both earthed legs","label":"V01 – Earth connections – both earthed legs    ↑ item 2.1","t":8,"r":0,"c":0},{"id":"V02","caption":"Instrument reading – lead 1","label":"V02 – Instrument reading – lead 1","t":8,"r":0,"c":1},{"id":"V03","caption":"Test set-up – electrodes and leads","label":"V03 – Test set-up – electrodes and leads","t":8,"r":2,"c":0},{"id":"V04","caption":"Instrument reading – lead 2","label":"V04 – Instrument reading – lead 2","t":8,"r":2,"c":1},{"id":"V05","caption":"Earth pit or rod found on site","label":"V05 – Earth pit or rod found on site","t":8,"r":4,"c":0},{"id":"V06","caption":"Connections restored after test","label":"V06 – Connections restored after test    ↑ item 1.6","t":8,"r":4,"c":1}],"header":{"Client":{"t":0,"r":0,"c":1,"checkbox":false},"Contract":{"t":0,"r":0,"c":3,"checkbox":false},"Asset":{"t":0,"r":1,"c":1,"checkbox":false},"Tower No. / type":{"t":0,"r":1,"c":3,"checkbox":false},"GPS Lat / Long":{"t":0,"r":2,"c":1,"checkbox":false},"Earthing arrangement":{"t":0,"r":2,"c":3,"checkbox":false},"Instrument":{"t":0,"r":3,"c":1,"checkbox":false},"Serial No.":{"t":0,"r":3,"c":3,"checkbox":false},"Calibration due":{"t":0,"r":4,"c":1,"checkbox":false},"Acceptance limit":{"t":0,"r":4,"c":3,"checkbox":false},"Test method":{"t":0,"r":5,"c":1,"checkbox":false},"Test configuration":{"t":0,"r":5,"c":3,"checkbox":false},"DPC permit No.":{"t":0,"r":6,"c":1,"checkbox":false},"Soil type":{"t":0,"r":7,"c":1,"checkbox":true},"Soil moisture":{"t":0,"r":7,"c":3,"checkbox":true},"Test date / time":{"t":0,"r":8,"c":1,"checkbox":false},"Weather":{"t":0,"r":8,"c":3,"checkbox":false},"Inspection team":{"t":0,"r":9,"c":1,"checkbox":false}},"sections":["1.  Work authorisation and safety controls","2.  Visual before test","3.  After test"],"earthReadings":{"t":4,"cols":["Earth lead / leg","C distance m","P at 62 % m","R at 62 % Ω","R at 52 % Ω","R at 72 % Ω","Max deviation %","Previous value Ω and source","Limit Ω","Sev"],"rows":["Lead 1 – leg ____","Lead 2 – leg ____","Both leads connected – information only, includes OPGW parallel path"]},"summaryCounts":{"t":5,"r":1,"labels":["Leads tested","Within limit","Above limit","Not tested / NV","Highest severity","Photos attached"]},"fieldSummary":{"Observations":{"t":6,"r":1,"c":0,"label":"Observations"},"Critical defects":{"t":6,"r":3,"c":0,"label":"Critical defects – Sev 3:  point, description, DPC notification date / time / person"},"Major defects":{"t":6,"r":5,"c":0,"label":"Major defects – Sev 2:  point and description"},"Open defects from previous rounds":{"t":6,"r":7,"c":0,"label":"Open defects from previous rounds:  REG-303 defect ID and DPC status"},"Inspection limitations and NV items":{"t":6,"r":9,"c":0,"label":"Inspection limitations and NV items:  point and reason"},"Recommendations to DPC":{"t":6,"r":11,"c":0,"label":"Recommendations to DPC"},"status":{"t":6,"r":12,"c":0,"options":["Completed","Completed with limitations"]}},"signoff":{"t":7,"labels":["Tested by\nMF Inspector","Verified by\nMF E&I Engineer","Received by\nDuqm Power Company"]}}};
window.MF_TOWERS=[];
window.MF_REGISTRY=[{"id":"CHK-01A","code":"CHK-01","file":"CHK-01A.docx","title":"Tower visual inspection – Option A","scope":"tower","frequency":"6 months","register":{"sheet":"1 Visual CHK-01","builtin":true}},{"id":"CHK-01B","code":"CHK-01","file":"CHK-01B.docx","title":"Tower visual inspection – Option B","scope":"tower","frequency":"6 months","register":{"sheet":"1 Visual CHK-01","builtin":true}},{"id":"CHK-02","code":"CHK-02","file":"CHK-02.docx","title":"Thermography – structure row","scope":"log","frequency":"6 months","register":{"sheet":"2 Thermography CHK-02","builtin":true}},{"id":"CHK-03","code":"CHK-03","file":"CHK-03.docx","title":"Thermography finding sheet","scope":"finding","of":"CHK-02"},{"id":"CHK-04","code":"CHK-04","file":"CHK-04.docx","title":"Corona / PD – structure row","scope":"log","frequency":"6 months","register":{"sheet":"3 Corona-PD CHK-04","builtin":true}},{"id":"CHK-05","code":"CHK-05","file":"CHK-05.docx","title":"Corona / PD finding sheet","scope":"finding","of":"CHK-04"},{"id":"CHK-06","code":"CHK-06","file":"CHK-06.docx","title":"Night patrol – structure row","scope":"log","frequency":"6 months","register":{"sheet":"4 Night Patrol CHK-06","builtin":true}},{"id":"CHK-07","code":"CHK-07","file":"CHK-07.docx","title":"Transition station","scope":"asset","assets":"CHK-07","frequency":"6 months","register":null},{"id":"CHK-08","code":"CHK-08","file":"CHK-08.docx","title":"Link box and joint pit","scope":"asset","assets":"CHK-08","frequency":"6 months","register":{"sheet":"7 Link Box CHK-08","assetHeader":"Link box ID","grids":{"EARTH PITS AT THIS JOINT PIT":{"header":"Pit tag","key":"{asset} {row}"}}}},{"id":"CHK-09","code":"CHK-09","file":"CHK-09.docx","title":"UG cable route patrol","scope":"asset","assets":"CHK-09","frequency":"6 months","register":null},{"id":"CHK-10","code":"CHK-10","file":"CHK-10.docx","title":"Tower earth resistance test","scope":"tower","frequency":"12 months","register":{"sheet":"5 Earth Tower CHK-10","builtin":true}},{"id":"CHK-11","code":"CHK-11","file":"CHK-11.docx","title":"RMT substation earth pit test log","scope":"asset","assets":"CHK-11","frequency":"12 months","register":{"sheet":"6 Earth RMT CHK-11","grids":{"READINGS":{"header":"Pit ID","key":"{row}"}}}}];
window.MF_ASSETS={};
</script>
<script>/* MF-DPC-132 Field App – core engine
 * Fills the approved Word checklists and updates the Excel registers.
 * Runs in the browser (window.MFCore) and in Node (module.exports) for testing.
 * Only cell contents are written; template layout, styles, formulas and charts are left untouched.
 */
(function (root, factory) {
  if (typeof module === "object" && module.exports) module.exports = factory;
  else root.MFCore = factory(root.JSZip, root.DOMParser, root.XMLSerializer);
})(typeof self !== "undefined" ? self : this, function (JSZip, DOMParserImpl, XMLSerializerImpl) {
  "use strict";
  const NS = {
    w: "http://schemas.openxmlformats.org/wordprocessingml/2006/main",
    w14: "http://schemas.microsoft.com/office/word/2010/wordml",
    a: "http://schemas.openxmlformats.org/drawingml/2006/main",
    wp: "http://schemas.openxmlformats.org/drawingml/2006/wordprocessingDrawing",
    r: "http://schemas.openxmlformats.org/officeDocument/2006/relationships",
    pr: "http://schemas.openxmlformats.org/package/2006/relationships",
    ct: "http://schemas.openxmlformats.org/package/2006/content-types",
    x: "http://schemas.openxmlformats.org/spreadsheetml/2006/main",
  };
  const VERSION = "1.0.0";
  const parse = (s) => new DOMParserImpl().parseFromString(s, "application/xml");
  const ser = (d) => new XMLSerializerImpl().serializeToString(d);
  const kids = (el, ns, name) => {
    const out = [];
    for (let n = el.firstChild; n; n = n.nextSibling) if (n.nodeType === 1 && n.localName === name && n.namespaceURI === ns) out.push(n);
    return out;
  };
  const desc = (el, ns, name) => Array.from(el.getElementsByTagNameNS(ns, name));

  /* ------------------------------------------------------------------ */
  /* Rules shared by the app and the engine                              */
  /* ------------------------------------------------------------------ */
  const LEGS = ["A", "B", "C", "D"];
  const PHASES = ["L1-R", "L1-Y", "L1-B", "L2-R", "L2-Y", "L2-B"];
  const PHASE_TEXT = { "L1-R": "Line 1, phase R", "L1-Y": "Line 1, phase Y", "L1-B": "Line 1, phase B", "L2-R": "Line 2, phase R", "L2-Y": "Line 2, phase Y", "L2-B": "Line 2, phase B" };
  const SPECIAL_PHASE_ROWS = { "8.8": ["L", "M", "H", "NV", "NA"], "8.24": ["G", "LL", "NV", "NA"] };

  /** Is an item applicable to this tower? App code A/S/T/J/F. */
  function applicable(app, tower, pkg) {
    const g = tower.group;
    if (app === "S") return g === "S";
    if (app === "T") return g === "T";
    if (app === "J") return (pkg.header && pkg.header.opgwJoint) === "Yes";
    return true; // A and F (F decided on site)
  }

  /** Earth severity from the CHK-10 bands (limit is the DPC acceptance limit, default 10 Ω). */
  function earthSev(v, limit) {
    limit = limit || 10;
    if (v === "OL") return 3;
    if (v === "" || v === null || v === undefined || isNaN(+v)) return "";
    v = +v;
    if (v <= limit) return 0;
    if (v <= 2 * limit) return 1;
    if (v <= 5 * limit) return 2;
    return 3;
  }

  function maxDev(r62, r52, r72) {
    const a = +r62, d = [];
    if (!a || isNaN(a)) return "";
    if (r52 !== "" && r52 != null && !isNaN(+r52)) d.push(Math.abs(+r52 - a));
    if (r72 !== "" && r72 != null && !isNaN(+r72)) d.push(Math.abs(+r72 - a));
    if (!d.length) return "";
    return Math.round((Math.max(...d) / a) * 1000) / 10;
  }

  /** Aggregate a leg / phase row into one register value Y/N/NA/NV. */
  function aggregate(vals, sev, special) {
    const v = vals.filter((x) => x !== undefined && x !== null && x !== "");
    if (!v.length) return "";
    if (special) {
      if (v.every((x) => x === "NA")) return "NA";
      if (+sev >= 1) return "N";
      if (v.some((x) => x === "NV")) return "NV";
      return "Y";
    }
    if (v.some((x) => x === "✗")) return "N";
    if (v.every((x) => x === "NA")) return "NA";
    if (v.some((x) => x === "NV")) return "NV";
    return "Y";
  }

  /** Work out row results, defects and counts from a package. */
  function evaluate(pkg, def, tower) {
    if (def && def.generic && API.Forms) return API.Forms.evaluate(pkg, def);
    if (LOGFORMS[pkg.form]) {
      const photos = Object.keys(pkg.photos || {}).filter((k) => pkg.photos[k] && pkg.photos[k].file);
      return { rows: [], highest: logSev(pkg), counts: { checked: 1, Y: 0, N: 0, NA: 0, NV: 0 }, photos, earth: null, defects: logDefects(pkg) };
    }
    const rows = []; // {id, name, result, sev, kind}
    let highest = 0;
    (def.items || []).forEach((it) => {
      const e = (pkg.items || {})[it.id] || {};
      const sev = e.sev === "" || e.sev == null ? "" : +e.sev;
      rows.push({ id: it.id, name: it.name, result: e.r || "", sev, kind: "item" });
    });
    (def.legs || []).forEach((it) => {
      const e = (pkg.legs || {})[it.id] || {};
      const sev = e.sev === "" || e.sev == null ? "" : +e.sev;
      rows.push({ id: it.id, name: it.name, result: aggregate(LEGS.map((l) => e[l]), sev), sev, kind: "leg" });
    });
    (def.phases || []).forEach((it) => {
      const e = (pkg.phases || {})[it.id] || {};
      const sev = e.sev === "" || e.sev == null ? "" : +e.sev;
      rows.push({ id: it.id, name: it.name, result: aggregate(PHASES.map((p) => e[p]), sev, !!SPECIAL_PHASE_ROWS[it.id]), sev, kind: "phase" });
    });
    // live-line readings (Option B)
    if (def.liveReadings && pkg.liveReadings) {
      Object.values(pkg.liveReadings).forEach((r) => { if (r && r.sev !== "" && r.sev != null) highest = Math.max(highest, +r.sev); });
    }
    // earth readings (CHK-10)
    let earth = null;
    if (def.earthReadings) earth = earthResults(pkg);
    rows.forEach((r) => { if (r.sev !== "" && !isNaN(r.sev)) highest = Math.max(highest, r.sev); });
    if (earth) earth.leads.forEach((l) => { if (l.sev !== "") highest = Math.max(highest, l.sev); });
    const counts = { checked: 0, Y: 0, N: 0, NA: 0, NV: 0 };
    rows.forEach((r) => { if (r.result) { counts.checked++; counts[r.result] = (counts[r.result] || 0) + 1; } });
    const photos = Object.keys(pkg.photos || {}).filter((k) => pkg.photos[k] && pkg.photos[k].file);
    return { rows, highest, counts, photos, earth, defects: pkg.defects || [] };
  }

  /* CHK-10 rev 17-Nov-2026: clamp-on reading on every lead (primary); three-pin only when the clamp reads OL or above the limit.
   * The final value is the three-pin reading when taken, otherwise the clamp reading; result OK / Not OK against the limit. */
  function earthResults(pkg) {
    const e = pkg.earth || {};
    const lim = +(e.limit || 10);
    const rs = e.rows || [];
    const has = (v) => v !== "" && v != null;
    const norm = (v) => (has(v) ? (String(v).trim().toUpperCase() === "OL" ? "OL" : v) : "");
    const leads = [0, 1].map((i) => {
      const r = rs[i] || {};
      const cl = norm(r.CL), tp = norm(r.R62), v = tp !== "" ? tp : cl;
      let sev = earthSev(v, lim);
      if (tp === "" && sev !== "" && sev > 2) sev = 2; // a clamp reading alone is not graded critical until the three-pin test confirms it
      const ok = v === "" ? "" : v !== "OL" && +v <= lim ? "OK" : "Not OK";
      return { leg: i === 0 ? e.lead1Leg : e.lead2Leg, value: v, clamp: cl, threePin: tp, ok, need3: tp === "" && ok === "Not OK", sev, dev: maxDev(r.R62, r.R52, r.R72), tested: v !== "", nv: !!r.nv };
    });
    return { limit: lim, leads };
  }

  /** Build defect list from marks; keeps text the inspector already typed. */
  function syncDefects(pkg, def) {
    if (def && def.generic && API.Forms) return API.Forms.syncDefects(pkg, def);
    if (LOGFORMS[pkg.form]) return logDefects(pkg);
    const old = {};
    (pkg.defects || []).forEach((d) => (old[d.key] = d));
    const out = [];
    const push = (key, base) => out.push(Object.assign({ desc: "", photo: "", rec: "" }, old[key] || {}, base, { key }));
    (def.items || []).forEach((it) => {
      const e = (pkg.items || {})[it.id] || {};
      if (e.r === "N" || +e.sev >= 1) push(it.id, { point: it.id, pos: "", component: it.name, sev: e.sev, result: "N" });
    });
    (def.legs || []).forEach((it) => {
      const e = (pkg.legs || {})[it.id] || {};
      LEGS.forEach((l) => { if (e[l] === "✗") push(it.id + "/Leg " + l, { point: it.id, pos: "Leg " + l, component: it.name, sev: e.sev, result: "N" }); });
    });
    (def.phases || []).forEach((it) => {
      const e = (pkg.phases || {})[it.id] || {};
      if (SPECIAL_PHASE_ROWS[it.id]) {
        if (+e.sev >= 1) { const ps = PHASES.filter((p) => e[p] && e[p] !== "NA"); push(it.id, { point: it.id, pos: "", loc: ps.length === 6 ? "All phase positions" : ps.join(", "), component: it.name, sev: e.sev, result: "N" }); }
        return;
      }
      PHASES.forEach((p) => { if (e[p] === "✗") push(it.id + "/" + p, { point: it.id, pos: p, component: it.name, sev: e.sev, result: "N" }); });
    });
    if (def.liveReadings) {
      Object.entries(pkg.liveReadings || {}).forEach(([p, r]) => {
        if (r && +r.sev >= 1) push("LL/" + p, { point: "12-LL", pos: p, component: "Live-line close-range check", sev: r.sev, result: "N" });
      });
    }
    if (def.earthReadings) {
      const er = earthResults(pkg);
      er.leads.forEach((l, i) => {
        if (l.sev !== "" && l.sev >= 1) push("ER/" + (i + 1), { point: "M", pos: "Lead " + (i + 1), loc: "Lead " + (i + 1) + (l.leg ? " – leg " + l.leg : ""), component: "Tower earth lead – earth resistance", sev: l.sev, result: "N", auto: true, desc: (old["ER/" + (i + 1)] || {}).desc || ((l.threePin !== "" ? "Three-pin" : "Clamp-on") + " reading " + (l.value === "OL" ? "OL" : l.value + " Ω") + ", above the " + er.limit + " Ω limit") });
      });
    }
    pkg.defects = out;
    return out;
  }

  /** Structural defects (sections 4 and 5 of CHK-01) are located by face, panel and member mark (PRO-401 section 9). */
  const STRUCTURAL = (form, point) => form && form.startsWith("CHK-01") && /^(4|5)\./.test(point || "");
  function defLocation(d) {
    const s = [d.face ? "Face " + d.face : "", d.panel ? "panel " + d.panel : "", d.member ? "member " + d.member : ""].filter(Boolean).join(", ");
    return s;
  }
  function photoRefs(d) { return [d.photo, d.photo2].filter(Boolean); }

  function formCode(form) { return form.startsWith("CHK-01") ? "CHK-01" : form; }
  function pointPrefix(form) { return form.startsWith("CHK-01") ? "01" : form.replace("CHK-", ""); }
  function photoName(tower, id) { return "DPC132_" + tower + "_" + id + ".jpg"; }

  /* ------------------------------------------------------------------ */
  /* Word filling                                                        */
  /* ------------------------------------------------------------------ */
  class Docx {
    constructor(zip) { this.zip = zip; }
    static async load(bytes) {
      const zip = await JSZip.loadAsync(bytes);
      const d = new Docx(zip);
      d.doc = parse(await zip.file("word/document.xml").async("string"));
      d.rels = parse(await zip.file("word/_rels/document.xml.rels").async("string"));
      d.ct = parse(await zip.file("[Content_Types].xml").async("string"));
      d.body = desc(d.doc, NS.w, "body")[0];
      d.tables = kids(d.body, NS.w, "tbl");
      d.mediaN = 0;
      return d;
    }
    tc(t, r, c) {
      const tr = kids(this.tables[t], NS.w, "tr")[r];
      return kids(tr, NS.w, "tc")[c];
    }
    /** Replace a cell's text keeping the first run's formatting. */
    setText(tc, text) {
      text = text == null ? "" : String(text);
      const ps = kids(tc, NS.w, "p");
      const p = ps[0];
      for (let i = 1; i < ps.length; i++) tc.removeChild(ps[i]);
      let runs = kids(p, NS.w, "r");
      let run = runs.find((r) => kids(r, NS.w, "t").length) || runs[0];
      if (!run) {
        run = this.doc.createElementNS(NS.w, "w:r");
        p.appendChild(run);
      }
      // remove all other runs / hyperlinks / sdt content in the paragraph except run and pPr
      Array.from(p.childNodes).forEach((n) => {
        if (n === run) return;
        if (n.nodeType === 1 && n.localName === "pPr") return;
        p.removeChild(n);
      });
      Array.from(run.childNodes).forEach((n) => { if (n.nodeType === 1 && n.localName !== "rPr") run.removeChild(n); });
      const lines = text.split("\n");
      lines.forEach((ln, i) => {
        if (i) run.appendChild(this.doc.createElementNS(NS.w, "w:br"));
        const t = this.doc.createElementNS(NS.w, "w:t");
        t.setAttribute("xml:space", "preserve");
        t.appendChild(this.doc.createTextNode(ln));
        run.appendChild(t);
      });
    }
    /** Replace the first occurrence of a text fragment inside a cell (keeps everything else). */
    replaceIn(tc, find, repl) {
      for (const t of desc(tc, NS.w, "t")) {
        const s = t.textContent;
        if (s.includes(find)) { t.textContent = s.replace(find, repl); t.setAttribute("xml:space", "preserve"); return true; }
      }
      return false;
    }
    setBox(sdt, on) {
      const ch = desc(sdt, NS.w14, "checked")[0];
      if (ch) ch.setAttributeNS(NS.w14, "w14:val", on ? "1" : "0");
      const sym = desc(sdt, NS.w, "sym")[0];
      if (sym) sym.setAttributeNS(NS.w, "w:char", on ? "2612" : "2610");
    }
    /** Insert a child in its schema position (Word refuses some files with children out of order). */
    _put(parent, el, order) {
      const name = el.localName, i = order.indexOf(name);
      kids(parent, NS.w, name).forEach((x) => parent.removeChild(x));
      const after = Array.from(parent.childNodes).find((n) => n.nodeType === 1 && order.indexOf(n.localName) > i);
      parent.insertBefore(el, after || null);
    }
    /** Colour the text of a cell (bold) and/or shade it; fill "" clears the shade. */
    paint(tc, color, fill) {
      const RPR = ["rStyle", "rFonts", "b", "bCs", "i", "iCs", "caps", "smallCaps", "strike", "dstrike", "outline", "shadow", "emboss", "imprint", "noProof", "snapToGrid", "vanish", "webHidden", "color", "spacing", "w", "kern", "position", "sz", "szCs", "highlight", "u", "effect", "bdr", "shd", "fitText", "vertAlign", "rtl", "cs", "em", "lang", "eastAsianLayout", "specVanish", "oMath"];
      const TCPR = ["cnfStyle", "tcW", "gridSpan", "hMerge", "vMerge", "tcBorders", "shd", "noWrap", "tcMar", "textDirection", "tcFitText", "vAlign", "hideMark"];
      if (color) for (const r of desc(tc, NS.w, "r")) {
        let rp = kids(r, NS.w, "rPr")[0]; if (!rp) { rp = this.doc.createElementNS(NS.w, "w:rPr"); r.insertBefore(rp, r.firstChild); }
        this._put(rp, this.doc.createElementNS(NS.w, "w:b"), RPR);
        const c = this.doc.createElementNS(NS.w, "w:color"); c.setAttributeNS(NS.w, "w:val", color); this._put(rp, c, RPR);
      }
      if (fill !== undefined) {
        let pr = kids(tc, NS.w, "tcPr")[0]; if (!pr) { pr = this.doc.createElementNS(NS.w, "w:tcPr"); tc.insertBefore(pr, tc.firstChild); }
        kids(pr, NS.w, "shd").forEach((x) => pr.removeChild(x));
        if (fill) { const sh = this.doc.createElementNS(NS.w, "w:shd"); sh.setAttributeNS(NS.w, "w:val", "clear"); sh.setAttributeNS(NS.w, "w:color", "auto"); sh.setAttributeNS(NS.w, "w:fill", fill); this._put(pr, sh, TCPR); }
      }
    }
    /** Result box: ✔ green for Y, ✘ red for N, ✔ grey for NA, ✔ amber for NV; the box stays a Word checkbox. */
    tickMark(tc, on, k) {
      const b = this.checkboxes(tc)[0]; if (!b) return;
      const M = { Y: ["2714", "1E8E3E"], N: ["2718", "C62828"], NA: ["2714", "6D7B83"], NV: ["2714", "9A6B00"] }[k] || ["2714", "1E8E3E"];
      const cs = desc(b, NS.w14, "checkedState")[0]; if (cs) { cs.setAttributeNS(NS.w14, "w14:val", M[0]); cs.setAttributeNS(NS.w14, "w14:font", "Segoe UI Symbol"); }
      const us = desc(b, NS.w14, "uncheckedState")[0]; if (us) us.setAttributeNS(NS.w14, "w14:font", "Segoe UI Symbol");
      this.setBox(b, on);
      const sym = desc(b, NS.w, "sym")[0]; if (sym) { sym.setAttributeNS(NS.w, "w:char", on ? M[0] : "2610"); sym.setAttributeNS(NS.w, "w:font", "Segoe UI Symbol"); }
      if (on) this.paint(b, M[1]);
    }
    /** ✓ / ✗ / NA / NV text in leg, phase and position cells. */
    markText(tc, v) { const c = { "✓": "1E8E3E", "✗": "C62828", NA: "6D7B83", NV: "9A6B00" }[v]; if (c) this.paint(tc, c); }
    /** A defect box or ✗ cell: shaded in the severity colour with a white mark (dark on Sev 1 yellow). */
    defectCell(tc, sev) {
      const F = { 1: ["F5C518", "000000"], 2: ["F08A00", "FFFFFF"], 3: ["D32F2F", "FFFFFF"] }[+sev];
      if (F) this.paint(tc, F[1], F[0]);
    }
    /** Severity cell: 1 yellow, 2 orange, 3 red. */
    sevCell(tc, sev) {
      const F = { 1: ["F5C518", "000000"], 2: ["F08A00", "FFFFFF"], 3: ["D32F2F", "FFFFFF"] }[+sev];
      if (F && sev !== "" && sev != null) this.paint(tc, F[1], F[0]);
    }
    checkboxes(tc) {
      return desc(tc, NS.w, "sdt").filter((s) => desc(s, NS.w14, "checkbox").length);
    }
    /** Tick a single checkbox cell (Y/N/NA/NV columns). */
    tick(tc, on) { const b = this.checkboxes(tc)[0]; if (b) this.setBox(b, on); }
    /** Tick labelled checkboxes in a cell: the label is the text that follows each box. */
    tickLabels(tc, chosen) {
      chosen = (chosen || []).map((x) => x.toLowerCase());
      for (const sdt of this.checkboxes(tc)) {
        let n = sdt.nextSibling, label = "";
        while (n && !(n.nodeType === 1 && n.localName === "sdt")) { if (n.nodeType === 1) label += n.textContent; n = n.nextSibling; }
        label = label.trim().toLowerCase();
        const on = chosen.some((c) => label.startsWith(c));
        this.setBox(sdt, on);
      }
    }
    async addImage(bytes, ext) {
      ext = (ext || "jpeg").replace("jpg", "jpeg");
      this.mediaN++;
      const name = "mfphoto" + this.mediaN + "." + ext;
      this.zip.file("word/media/" + name, bytes);
      const relsEl = this.rels.documentElement;
      let id = "rIdMF" + this.mediaN;
      const rel = this.rels.createElementNS(NS.pr, "Relationship");
      rel.setAttribute("Id", id);
      rel.setAttribute("Type", "http://schemas.openxmlformats.org/officeDocument/2006/relationships/image");
      rel.setAttribute("Target", "media/" + name);
      relsEl.appendChild(rel);
      const ctEl = this.ct.documentElement;
      if (!kids(ctEl, NS.ct, "Default").some((d) => d.getAttribute("Extension") === ext)) {
        const d = this.ct.createElementNS(NS.ct, "Default");
        d.setAttribute("Extension", ext);
        d.setAttribute("ContentType", "image/" + ext);
        ctEl.insertBefore(d, ctEl.firstChild);
      }
      return id;
    }
    /** Put a photo into a picture content-control cell, fitted inside the frame. */
    async setPicture(tc, photo) {
      const blip = desc(tc, NS.a, "blip")[0];
      if (!blip) return false;
      const id = await this.addImage(photo.bytes, photo.ext);
      blip.setAttributeNS(NS.r, "r:embed", id);
      const ext = desc(tc, NS.wp, "extent")[0];
      const fx = +ext.getAttribute("cx"), fy = +ext.getAttribute("cy");
      let cx = fx, cy = fy;
      if (photo.w && photo.h) {
        const s = Math.min(fx / photo.w, fy / photo.h);
        cx = Math.round(photo.w * s); cy = Math.round(photo.h * s);
      }
      ext.setAttribute("cx", cx); ext.setAttribute("cy", cy);
      const aext = desc(tc, NS.a, "ext").find((e) => e.getAttribute("cx"));
      if (aext) { aext.setAttribute("cx", cx); aext.setAttribute("cy", cy); }
      const sdtPr = desc(tc, NS.w, "sdtPr")[0];
      if (sdtPr) { const pic = desc(sdtPr, NS.w, "picture")[0]; if (pic) pic.parentNode.removeChild(pic); }
      return true;
    }
    /** Empty a picture cell (used for an unused slot in an added row). */
    clearPicture(tc) {
      const p = kids(tc, NS.w, "p")[0];
      Array.from(p.childNodes).forEach((n) => { if (!(n.nodeType === 1 && n.localName === "pPr")) p.removeChild(n); });
    }
    async save() {
      this.zip.file("word/document.xml", ser(this.doc));
      this.zip.file("word/_rels/document.xml.rels", ser(this.rels));
      this.zip.file("[Content_Types].xml", ser(this.ct));
      return this.zip.generateAsync({ type: "uint8array", compression: "DEFLATE" });
    }
  }

  const fmtDate = (iso) => {
    if (!iso) return "";
    const m = /^(\d{4})-(\d{2})-(\d{2})/.exec(iso);
    if (!m) return iso;
    const mon = ["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"][+m[2] - 1];
    return m[3] + "-" + mon + "-" + m[1];
  };
  const num2 = (v) => (v === null || v === undefined || v === "" ? "" : (+v).toFixed(2));

  /**
   * Fill a checklist template.
   * photos: { id: {bytes, ext, w, h} } – image bytes keyed by slot id (V01, P1, D01 …)
   */
  async function fillDocx(templateBytes, def, pkg, tower, photos) {
    const d = await Docx.load(templateBytes);
    const H = def.header;
    const ev = evaluate(pkg, def, tower);
    const h = pkg.header || {};
    const setH = (label, val) => { if (H[label] && val !== undefined && val !== null) d.setText(d.tc(H[label].t, H[label].r, H[label].c), val); };
    const lat = tower.lat != null ? (+tower.lat).toFixed(6) + " N  /  " + (+tower.lon).toFixed(6) + " E" : "";

    // ---- header -----------------------------------------------------
    if (def.id.startsWith("CHK-01")) {
      setH("Tower No.", tower.id);
      setH("Tower type", tower.typeText);
      setH("Applicability group", tower.groupText);
      setH("Body extension", tower.ext);
      setH("Chainage", tower.chainage != null ? num2(tower.chainage) + " m" : "");
      setH("Spans", (tower.prev ? "Back span " + num2(tower.back) + " m to " + tower.prev : "No back span") + "\n" + (tower.next ? "Ahead span " + num2(tower.ahead) + " m to " + tower.next : "No ahead span"));
      setH("GPS Lat / Long", lat);
      setH("Drawings", tower.drawings);
      if (H["Insulator type"]) d.tickLabels(d.tc(H["Insulator type"].t, H["Insulator type"].r, H["Insulator type"].c), h.insulator || []);
      if (H["OPGW joint tower"]) d.tickLabels(d.tc(H["OPGW joint tower"].t, H["OPGW joint tower"].r, H["OPGW joint tower"].c), h.opgwJoint ? [h.opgwJoint] : []);
      setH("Inspection date", fmtDate(h.date));
      setH("Inspection time", [h.timeFrom, h.timeTo].filter(Boolean).join(" – "));
      if (H["Inspection method"]) d.tickLabels(d.tc(H["Inspection method"].t, H["Inspection method"].r, H["Inspection method"].c), h.method || []);
      setH("Weather / visibility", h.weather || "");
      setH("Inspection team", h.team || "");
    } else if (def.id === "CHK-10") {
      setH("Tower No. / type", tower.id + "  /  " + tower.type);
      setH("GPS Lat / Long", lat);
      if (h.instrument) setH("Instrument", h.instrument);
      if (h.serial) setH("Serial No.", h.serial);
      if (h.calDue) setH("Calibration due", fmtDate(h.calDue));
      setH("DPC permit No.", h.permit || "");
      if (H["Soil type"]) d.tickLabels(d.tc(H["Soil type"].t, H["Soil type"].r, H["Soil type"].c), [].concat(h.soil || []));
      if (H["Soil moisture"]) {
        const c = d.tc(H["Soil moisture"].t, H["Soil moisture"].r, H["Soil moisture"].c);
        d.tickLabels(c, [].concat(h.moisture || []));
        if (h.lastRain) d.replaceIn(c, "____", String(h.lastRain));
      }
      setH("Test date / time", [fmtDate(h.date), [h.timeFrom, h.timeTo].filter(Boolean).join(" – ")].filter(Boolean).join("  "));
      setH("Weather", h.weather || "");
      setH("Inspection team", h.team || "");
    }

    // ---- item tables --------------------------------------------------
    const defectsByPoint = {};
    (pkg.defects || []).forEach((x) => { (defectsByPoint[x.point] = defectsByPoint[x.point] || []).push(x); });
    for (const it of def.items) {
      const e = (pkg.items || {})[it.id] || {};
      ["Y", "N", "NA", "NV"].forEach((k) => { if (it.col[k] != null) { const bc = d.tc(it.t, it.r, it.col[k]); d.tickMark(bc, e.r === k, k); if (k === "N" && e.r === "N") d.defectCell(bc, e.sev); } });
      if (it.col.Sev != null) { const sc = d.tc(it.t, it.r, it.col.Sev); d.setText(sc, e.sev === 0 || e.sev ? String(e.sev) : ""); d.sevCell(sc, e.sev); }
      const dfs = (defectsByPoint[it.id] || []).filter((x) => !x.pos);
      const ph = [].concat(...dfs.map(photoRefs));
      if (it.col.Photo != null && ph.length) d.setText(d.tc(it.t, it.r, it.col.Photo), [it.photo, ...ph].filter(Boolean).join(" "));
      const rem = [e.rem, ...dfs.map((x) => [defLocation(x), x.desc].filter(Boolean).join(" – "))].filter(Boolean);
      if (it.col.Remarks != null) d.setText(d.tc(it.t, it.r, it.col.Remarks), Array.from(new Set(rem)).join("; "));
    }
    for (const it of def.legs) {
      const e = (pkg.legs || {})[it.id] || {};
      LEGS.forEach((l) => { const c = d.tc(it.t, it.r, it.col["Leg " + l]); d.setText(c, e[l] || ""); d.markText(c, e[l]); if (e[l] === "✗") d.defectCell(c, e.sev); });
      { const sc = d.tc(it.t, it.r, it.col.Sev); d.setText(sc, e.sev === 0 || e.sev ? String(e.sev) : ""); d.sevCell(sc, e.sev); }
    }
    for (const it of def.phases) {
      const e = (pkg.phases || {})[it.id] || {};
      PHASES.forEach((p) => { const c = d.tc(it.t, it.r, it.col[p]); d.setText(c, e[p] || ""); d.markText(c, e[p]); if (e[p] === "✗") d.defectCell(c, e.sev); });
      { const sc = d.tc(it.t, it.r, it.col.Sev); d.setText(sc, e.sev === 0 || e.sev ? String(e.sev) : ""); d.sevCell(sc, e.sev); }
    }
    const posLines = (kind) => (pkg.defects || []).filter((x) => x.pos && (kind === "leg" ? /^Leg /.test(x.pos) : !/^Leg /.test(x.pos) && !/^Lead /.test(x.pos)))
      .map((x) => x.pos + "  " + x.point + " – " + (x.desc || x.component) + (photoRefs(x).length ? " (" + photoRefs(x).join(", ") + ")" : ""));
    if (def.legRemarks) d.setText(d.tc(def.legRemarks.t, 1, 0), [...posLines("leg"), pkg.legRemarks].filter(Boolean).join("\n"));
    if (def.phaseRemarks) d.setText(d.tc(def.phaseRemarks.t, 1, 0), [...posLines("phase"), pkg.phaseRemarks].filter(Boolean).join("\n"));

    // ---- live-line (Option B) -----------------------------------------
    if (def.liveHeader) {
      const L = def.liveHeader, lv = pkg.live || {};
      const cell = (k) => d.tc(L[k].t, L[k].r, L[k].c);
      if (L["Live-line inspection at this tower"]) d.tickLabels(cell("Live-line inspection at this tower"), lv.done ? [lv.done] : []);
      if (L["Circuit energised"]) d.tickLabels(cell("Circuit energised"), lv.energised ? [lv.energised] : []);
      if (L["DPC live-line permit No."]) d.setText(cell("DPC live-line permit No."), lv.permit || "");
      if (L["Live-line method statement"]) d.setText(cell("Live-line method statement"), lv.ms || "");
      if (L["Truck / boom ID"]) d.setText(cell("Truck / boom ID"), lv.truck || "");
      if (L["Dielectric test certificate"] && (lv.dielNo || lv.dielDate)) d.setText(cell("Dielectric test certificate"), "No. " + (lv.dielNo || "") + "  date " + fmtDate(lv.dielDate || ""));
    }
    if (def.liveReadings) {
      const t = def.liveReadings.t;
      def.liveReadings.rows.forEach((p, i) => {
        const r = (pkg.liveReadings || {})[p] || {};
        d.setText(d.tc(t, i + 1, 1), r.insp || "");
        d.setText(d.tc(t, i + 1, 2), r.dT || "");
        d.setText(d.tc(t, i + 1, 3), r.dB || "");
        d.setText(d.tc(t, i + 1, 4), r.sev === 0 || r.sev ? String(r.sev) : "");
        d.setText(d.tc(t, i + 1, 6), r.rem || "");
      });
    }

    // ---- earth readings (CHK-10) ---------------------------------------
    if (def.earthReadings) {
      const t = def.earthReadings.t, e = pkg.earth || {}, er = ev.earth;
      const prev = tower.e2024 || [];
      [0, 1, 2].forEach((i) => {
        const r = (e.rows || [])[i] || {};
        const row = i + 1;
        if (i < 2) {
          const leg = i === 0 ? e.lead1Leg : e.lead2Leg;
          if (leg) d.replaceIn(d.tc(t, row, 0), "____", leg);
        }
        // cells are found by column heading, so the 17-Nov layout (clamp-on / three-pin / result) and the older 62 % layout both fill
        const cols = def.earthReadings.cols || [], at = (re) => cols.findIndex((c) => re.test(String(c).replace(/\s+/g, " ")));
        const put = (re, v) => { const c = at(re); if (c > 0) d.setText(d.tc(t, row, c), v); };
        const L = i < 2 ? er.leads[i] : null;
        put(/^C distance/, r.C || "");
        put(/^P at 62/, r.P || "");
        put(/^Clamp-on/, r.nv ? "NV" : (r.CL || ""));
        put(/^(R at 62|Three-pin)/, r.nv ? (at(/^Clamp-on/) > 0 ? "" : "NV") : (r.R62 || ""));
        put(/^R at 52/, r.R52 || "");
        put(/^R at 72/, r.R72 || "");
        put(/deviation/i, maxDev(r.R62, r.R52, r.R72) === "" ? "" : String(maxDev(r.R62, r.R52, r.R72)));
        if (L) {
          put(/^Result/, r.nv ? "NV" : L.ok);
          put(/^Previous/, prev[i] != null ? prev[i] + " Ω – DPC 2024 survey" : "–");
          put(/^Limit/, String(er.limit));
          put(/^Sev$/, L.sev === "" ? "" : String(L.sev));
        }
      });
    }

    // ---- summary counts --------------------------------------------------
    if (def.summaryCounts) {
      const s = def.summaryCounts;
      let vals;
      if (s.labels[0] === "Leads tested") {
        const L = ev.earth.leads;
        vals = [L.filter((l) => l.tested).length, L.filter((l) => l.sev === 0).length, L.filter((l) => l.sev !== "" && l.sev > 0).length,
          L.filter((l) => !l.tested).length, ev.highest, ev.photos.length];
      } else {
        vals = [ev.counts.checked, ev.counts.Y, ev.counts.N, ev.counts.NA, ev.counts.NV, ev.highest, ev.photos.length];
      }
      vals.forEach((v, i) => d.setText(d.tc(s.t, 1, i), String(v)));
    }

    // ---- field inspection summary ---------------------------------------
    if (def.fieldSummary) {
      const F = def.fieldSummary, s = pkg.summary || {};
      const line = (x) => x.point + (x.pos ? " " + x.pos : "") + " " + x.component + (defLocation(x) ? " (" + defLocation(x) + ")" : "") + " – " + (x.desc || "") + (photoRefs(x).length ? " (" + photoRefs(x).join(", ") + ")" : "");
      const crit = (pkg.defects || []).filter((x) => +x.sev === 3).map((x) => line(x) + (x.notified ? " – DPC informed " + x.notified : s.dpcNotified ? " – DPC informed " + s.dpcNotified : " – DPC to be informed the same day"));
      const maj = (pkg.defects || []).filter((x) => +x.sev === 2).map(line);
      const nv = ev.rows.filter((r) => r.result === "NV").map((r) => r.id + " " + r.name);
      const put = (k, v) => { if (F[k]) d.setText(d.tc(F[k].t, F[k].r, 0), v); };
      put("Observations", s.observations || "");
      put("Critical defects", crit.length ? crit.join("\n") : "None.");
      put("Major defects", maj.length ? maj.join("\n") : "None.");
      put("Open defects from previous rounds", s.openPrevious || "");
      put("Inspection limitations and NV items", [nv.length ? "NV: " + nv.join("; ") : "", s.limitations || ""].filter(Boolean).join("\n") || "None.");
      put("Recommendations to DPC", s.recommendations || "");
      if (F.status) {
        const st = s.status || (nv.length ? "Completed with limitations" : "Completed");
        const c = d.tc(F.status.t, F.status.r, 0);
        const boxes = d.checkboxes(c);
        if (boxes[0]) d.setBox(boxes[0], st === "Completed");
        if (boxes[1]) d.setBox(boxes[1], st !== "Completed");
      }
    }

    // ---- sign-off ---------------------------------------------------------
    if (def.signoff) {
      const so = pkg.signoff || {}, t = def.signoff.t;
      d.setText(d.tc(t, 1, 1), so.inspector || "");
      d.setText(d.tc(t, 1, 2), so.verifier || "");
      d.setText(d.tc(t, 1, 3), so.receiver || "");
      if (so.inspector) d.setText(d.tc(t, 3, 1), fmtDate(so.inspDate || h.date));
      if (so.verifier && so.verDate) d.setText(d.tc(t, 3, 2), fmtDate(so.verDate));
      if (so.receiver && so.recDate) d.setText(d.tc(t, 3, 3), fmtDate(so.recDate));
    }

    // ---- photos -----------------------------------------------------------
    for (const p of def.photos) {
      const ph = photos[p.id];
      if (ph) await d.setPicture(d.tc(p.t, p.r, p.c), ph);
    }
    // defect photos D01 … appended as extra rows of the photo record
    const extra = Object.keys(photos).filter((k) => !def.photos.some((p) => p.id === k)).sort();
    if (extra.length && def.photos.length) {
      const last = def.photos[def.photos.length - 1];
      const tbl = d.tables[last.t];
      const trs = kids(tbl, NS.w, "tr");
      const picRow = trs[trs.length - 2], capRow = trs[trs.length - 1];
      for (let i = 0; i < extra.length; i += 2) {
        const pr = picRow.cloneNode(true), cr = capRow.cloneNode(true);
        desc(cr, NS.w, "bookmarkStart").concat(desc(cr, NS.w, "bookmarkEnd")).forEach((b) => b.parentNode.removeChild(b));
        tbl.appendChild(pr); tbl.appendChild(cr);
        const pcs = kids(pr, NS.w, "tc"), ccs = kids(cr, NS.w, "tc");
        for (let j = 0; j < 2; j++) {
          const id = extra[i + j];
          if (id) {
            await d.setPicture(pcs[j], photos[id]);
            const info = (pkg.photos || {})[id] || {};
            const df = (pkg.defects || []).find((x) => x.photo === id || x.photo2 === id);
            const kind = df ? (df.photo2 === id ? "context" : "close-up") : "";
            const cap = id + " – " + (df ? "Defect " + df.point + (df.pos ? " " + df.pos : "") + " " + kind + " – " + (df.desc || df.component) : (info.caption || "Additional photo"));
            d.setText(ccs[j], cap);
          } else { d.clearPicture(pcs[j]); d.setText(ccs[j], ""); }
        }
      }
    }
    return d.save();
  }

  /* ------------------------------------------------------------------ */
  /* Excel patching (values only)                                         */
  /* ------------------------------------------------------------------ */
  const colNum = (s) => s.split("").reduce((n, ch) => n * 26 + ch.charCodeAt(0) - 64, 0);
  const colLet = (n) => { let s = ""; while (n) { const m = (n - 1) % 26; s = String.fromCharCode(65 + m) + s; n = Math.floor((n - 1) / 26); } return s; };
  const splitRef = (ref) => { const m = /^([A-Z]+)(\d+)$/.exec(ref); return [colNum(m[1]), +m[2]]; };
  const excelDate = (iso) => { const m = /^(\d{4})-(\d{2})-(\d{2})/.exec(iso || ""); if (!m) return null; return Math.round((Date.UTC(+m[1], +m[2] - 1, +m[3]) - Date.UTC(1899, 11, 30)) / 86400000); };

  class Xlsx {
    static async load(bytes) {
      const x = new Xlsx();
      x.zip = await JSZip.loadAsync(bytes);
      x.wb = parse(await x.zip.file("xl/workbook.xml").async("string"));
      const rels = parse(await x.zip.file("xl/_rels/workbook.xml.rels").async("string"));
      const relMap = {};
      desc(rels, NS.pr, "Relationship").forEach((r) => (relMap[r.getAttribute("Id")] = r.getAttribute("Target")));
      x.sheets = {};
      desc(x.wb, NS.x, "sheet").forEach((s) => {
        let t = relMap[s.getAttributeNS(NS.r, "id") || s.getAttribute("r:id")];
        t = t.replace(/^\/?xl\//, "");
        x.sheets[s.getAttribute("name")] = "xl/" + t;
      });
      x.shared = [];
      const ss = x.zip.file("xl/sharedStrings.xml");
      if (ss) {
        const sd = parse(await ss.async("string"));
        desc(sd, NS.x, "si").forEach((si) => x.shared.push(desc(si, NS.x, "t").map((t) => t.textContent).join("")));
      }
      x.docs = {};
      return x;
    }
    async sheet(name) {
      if (!this.sheets[name]) throw new Error("Sheet not found: " + name);
      if (!this.docs[name]) {
        const doc = parse(await this.zip.file(this.sheets[name]).async("string"));
        const sd = desc(doc, NS.x, "sheetData")[0];
        const rows = {};
        kids(sd, NS.x, "row").forEach((r) => (rows[+r.getAttribute("r")] = r));
        this.docs[name] = { doc, sd, rows };
      }
      return this.docs[name];
    }
    cellValue(c) {
      if (!c) return "";
      const t = c.getAttribute("t");
      if (t === "inlineStr") return desc(c, NS.x, "t").map((x) => x.textContent).join("");
      const v = kids(c, NS.x, "v")[0];
      if (!v) return "";
      if (t === "s") return this.shared[+v.textContent] || "";
      return v.textContent;
    }
    findCell(sh, ref) {
      const [col, row] = splitRef(ref);
      const r = sh.rows[row];
      if (!r) return null;
      return kids(r, NS.x, "c").find((c) => c.getAttribute("r") === ref) || null;
    }
    async get(name, ref) { const sh = await this.sheet(name); return this.cellValue(this.findCell(sh, ref)); }
    getSync(sh, ref) { return this.cellValue(this.findCell(sh, ref)); }
    ensureCell(sh, ref) {
      const [col, row] = splitRef(ref);
      let r = sh.rows[row];
      if (!r) {
        r = sh.doc.createElementNS(NS.x, "row");
        r.setAttribute("r", row);
        const after = Object.keys(sh.rows).map(Number).filter((n) => n > row).sort((a, b) => a - b)[0];
        sh.sd.insertBefore(r, after ? sh.rows[after] : null);
        sh.rows[row] = r;
      }
      let c = kids(r, NS.x, "c").find((x) => x.getAttribute("r") === ref);
      if (!c) {
        c = sh.doc.createElementNS(NS.x, "c");
        c.setAttribute("r", ref);
        const nxt = kids(r, NS.x, "c").find((x) => splitRef(x.getAttribute("r"))[0] > col);
        // take the style of the cell above when creating a new one
        const above = this.findCell(sh, colLet(col) + (row - 1));
        if (above && above.getAttribute("s")) c.setAttribute("s", above.getAttribute("s"));
        r.insertBefore(c, nxt || null);
      }
      return c;
    }
    /** Write a value; formulas in the target cell are never overwritten. */
    set(sh, ref, value, opts) {
      const c = this.ensureCell(sh, ref);
      if (kids(c, NS.x, "f").length) return false;
      Array.from(c.childNodes).forEach((n) => c.removeChild(n));
      c.removeAttribute("t");
      if (value === null || value === undefined || value === "") return true;
      if (opts && opts.date) { const n = excelDate(value); if (n != null) value = n; }
      if (typeof value === "number" || (opts && opts.number && !isNaN(+value))) {
        const v = sh.doc.createElementNS(NS.x, "v"); v.appendChild(sh.doc.createTextNode(String(+value))); c.appendChild(v);
      } else {
        c.setAttribute("t", "inlineStr");
        const is = sh.doc.createElementNS(NS.x, "is"), t = sh.doc.createElementNS(NS.x, "t");
        t.setAttribute("xml:space", "preserve"); t.appendChild(sh.doc.createTextNode(String(value)));
        is.appendChild(t); c.appendChild(is);
      }
      return true;
    }
    rowOf(sh, colLetter, value, from) {
      for (const n of Object.keys(sh.rows).map(Number).sort((a, b) => a - b)) {
        if (n < (from || 1)) continue;
        if (this.getSync(sh, colLetter + n) === value) return n;
      }
      return null;
    }
    async save() {
      for (const [name, sh] of Object.entries(this.docs)) this.zip.file(this.sheets[name], ser(sh.doc));
      // make Excel recalculate every formula when the file is opened
      const calc = desc(this.wb, NS.x, "calcPr")[0];
      if (calc) calc.setAttribute("fullCalcOnLoad", "1");
      else { const c = this.wb.createElementNS(NS.x, "calcPr"); c.setAttribute("fullCalcOnLoad", "1"); this.wb.documentElement.appendChild(c); }
      this.zip.file("xl/workbook.xml", ser(this.wb));
      return this.zip.generateAsync({ type: "uint8array", compression: "DEFLATE" });
    }
  }

  const REG303 = "Defect Register";
  const RPT_VIS = "1 Visual CHK-01";
  const RPT_EARTH = "5 Earth Tower CHK-10";

  /**
   * Add new defects of a set of packages to REG-303.
   * Returns { bytes, assigned: { pkgIndex: { key: defectId } }, log: [] }
   */
  async function updateReg303(bytes, pkgs, notify) {
    const x = await Xlsx.load(bytes);
    const sh = await x.sheet(REG303);
    const log = [], assigned = {};
    // existing rows
    const existing = [];
    let lastRow = 5;
    for (let r = 6; r <= 505; r++) {
      const id = x.getSync(sh, "A" + r), st = x.getSync(sh, "B" + r);
      if (id || st) { existing.push({ r, id, st, pt: x.getSync(sh, "C" + r), status: x.getSync(sh, "T" + r) }); lastRow = r; }
    }
    pkgs.forEach((pkg, pi) => {
      assigned[pi] = {};
      const prefixR = "D-" + (pkg.round || "2026B") + "-";
      const nowPts = new Set((pkg.defects || []).map((df) => df.pointId || pointPrefix(pkg.form) + "-" + df.point + (df.pos ? "/" + df.pos : "")));
      const myPre = LOGFORMS[pkg.form] ? [LOGFORMS[pkg.form].kind === "night" ? "06-" : LOGFORMS[pkg.form].finding.replace("CHK-", "") + "-"] : [pointPrefix(pkg.form) + "-"];
      existing.filter((e) => e.st === pkg.structure && e.id.startsWith(prefixR) && myPre.some((x) => e.pt.startsWith(x)) && !nowPts.has(e.pt))
        .forEach((e) => log.push(["check", pkg.structure, e.pt, e.id, "in REG-303 but no longer in the field record – review"]));
      const round = pkg.round || "2026B";
      const prefix = "D-" + round + "-";
      (pkg.defects || []).forEach((df) => {
        const pointId = df.pointId || pointPrefix(pkg.form) + "-" + df.point + (df.pos ? "/" + df.pos.replace(/^Leg /, "Leg ") : "");
        // same structure, same point already imported in this round → keep its ID (re-import)
        const same = existing.find((e) => e.st === pkg.structure && e.pt === pointId && e.id.startsWith(prefix));
        const locText = [df.loc || (df.pos ? (PHASE_TEXT[df.pos] || df.pos) : ""), defLocation(df)].filter(Boolean).join("; ");
        const photoText = photoRefs(df).map((p) => photoName(pkg.structure, p).replace(".jpg", "")).concat(df.instr ? [df.instr] : []).join(", ");
        if (same) {
          assigned[pi][df.key] = same.id;
          if (/^[45] /.test(same.status || "")) { log.push(["kept", pkg.structure, pointId, same.id, "closed or cancelled – not changed"]); return; }
          x.set(sh, "E" + same.r, df.desc || df.component); x.set(sh, "F" + same.r, photoText); x.set(sh, "G" + same.r, locText);
          x.set(sh, "I" + same.r, df.sev === "" || df.sev == null ? "" : +df.sev);
          if (df.rec) x.set(sh, "L" + same.r, df.rec);
          log.push(["updated", pkg.structure, pointId, same.id, "Sev " + df.sev]); return;
        }
        const prev = existing.filter((e) => e.st === pkg.structure && e.pt === pointId && !e.id.startsWith(prefix)).pop();
        let seq = 0;
        existing.forEach((e) => { if (e.id.startsWith(prefix)) seq = Math.max(seq, +e.id.slice(prefix.length) || 0); });
        const id = prefix + String(seq + 1).padStart(4, "0");
        const r = lastRow + 1;
        if (r > 505) { log.push(["error", pkg.structure, pointId, "", "REG-303 full (500 rows)"]); return; }
        const posText = locText;
        x.set(sh, "A" + r, id);
        x.set(sh, "B" + r, pkg.structure);
        x.set(sh, "C" + r, pointId);
        x.set(sh, "D" + r, df.component);
        x.set(sh, "E" + r, df.desc || df.component);
        x.set(sh, "F" + r, photoText);
        x.set(sh, "G" + r, posText);
        x.set(sh, "H" + r, "N");
        x.set(sh, "I" + r, df.sev === "" || df.sev == null ? "" : +df.sev);
        x.set(sh, "L" + r, df.rec || "");
        x.set(sh, "U" + r, (pkg.header || {}).date, { date: true });
        x.set(sh, "V" + r, df.source || formCode(pkg.form));
        if (prev) x.set(sh, "W" + r, prev.id);
        existing.push({ r, id, st: pkg.structure, pt: pointId });
        lastRow = r;
        assigned[pi][df.key] = id;
        log.push(["added", pkg.structure, pointId, id, "Sev " + df.sev + (prev ? ", repeat of " + prev.id : "")]);
      });
    });
    // DPC notification recorded by the E&I Engineer (PRO-401 step 7): date, time / person / method / reference, status
    Object.entries(notify || {}).forEach(([id, n]) => {
      const row = existing.find((e) => e.id === id); if (!row || !n || !n.date) return;
      if (x.getSync(sh, "Z" + row.r) === "" ) { x.set(sh, "Z" + row.r, n.date, { date: true }); x.set(sh, "AA" + row.r, n.text || ""); log.push(["notified", row.st, row.pt, id, n.text || ""]); }
      if (!x.getSync(sh, "T" + row.r)) x.set(sh, "T" + row.r, "1 Open – reported to DPC");
    });
    return { bytes: await x.save(), assigned, log };
  }

  /** Update RPT-002 registers 1 (visual) and 5 (tower earth) from packages. */
  async function updateRpt002(bytes, pkgs, defs, towersById, assigned) {
    const x = await Xlsx.load(bytes);
    const log = [];
    const vis = await x.sheet(RPT_VIS);
    // map point id → column from header row 8 ("1.1\nAccess track …")
    const colOf = {};
    const hdr = vis.rows[8];
    kids(hdr, NS.x, "c").forEach((c) => {
      const v = x.cellValue(c);
      const m = /^(\d+\.\d+)\s*\n/.exec(v);
      if (m) colOf[m[1]] = c.getAttribute("r").replace(/\d+$/, "");
      else if (v) colOf["#" + v.split("\n")[0].trim()] = c.getAttribute("r").replace(/\d+$/, "");
    });
    let earth = null;
    try { earth = await x.sheet(RPT_EARTH); } catch (e) { earth = null; }
    for (let pi = 0; pi < pkgs.length; pi++) {
      const pkg = pkgs[pi], def = defs[pkg.form], tw = towersById[pkg.structure] || { group: "T" };
      const ev = evaluate(pkg, def, tw);
      const ids = Object.values((assigned || {})[pi] || {});
      if (pkg.form.startsWith("CHK-01")) {
        const r = x.rowOf(vis, "A", pkg.structure, 9);
        if (!r) { log.push(["error", pkg.structure, "Register 1", "", "structure row not found"]); continue; }
        x.set(vis, "C" + r, (pkg.header || {}).date, { date: true });
        x.set(vis, "D" + r, (pkg.signoff || {}).inspector || (pkg.header || {}).team || "");
        let n = 0;
        ev.rows.forEach((row) => { const col = colOf[row.id]; if (col && row.result) { x.set(vis, col + r, row.result); n++; } });
        const P = (k) => colOf["#" + k];
        if (P("Photo IDs")) x.set(vis, P("Photo IDs") + r, ev.photos.join(" "));
        const obs = (pkg.defects || []).map((d) => d.point + (d.pos ? " " + d.pos : "") + " " + (d.desc || d.component)).join(" · ");
        if (P("Observations – point No. and description")) x.set(vis, P("Observations – point No. and description") + r, [obs, (pkg.summary || {}).observations].filter(Boolean).join(" · "));
        if (P("Visual Sev")) x.set(vis, P("Visual Sev") + r, ev.highest);
        if (P("REG-303 defect IDs")) x.set(vis, P("REG-303 defect IDs") + r, ids.join(" / "));
        if (P("Recommendation to DPC")) x.set(vis, P("Recommendation to DPC") + r, (pkg.summary || {}).recommendations || "");
        log.push(["updated", pkg.structure, "Register 1", "", n + " points, visual Sev " + ev.highest]);
      } else if (pkg.form === "CHK-10" && earth) {
        const r = x.rowOf(earth, "A", pkg.structure, 9);
        if (!r) { log.push(["error", pkg.structure, "Register 5", "", "structure row not found"]); continue; }
        const e = pkg.earth || {}, rs = e.rows || [];
        const val = (row) => (row && row.nv ? "" : row && row.R62 === "OL" ? "OL" : row && row.R62 !== "" && row.R62 != null ? +row.R62 : "");
        x.set(earth, "C" + r, (pkg.header || {}).date, { date: true });
        x.set(earth, "D" + r, e.lead1Leg || "");
        x.set(earth, "E" + r, val(rs[0]));
        x.set(earth, "F" + r, e.lead2Leg || "");
        x.set(earth, "G" + r, val(rs[1]));
        const devs = [maxDev((rs[0] || {}).R62, (rs[0] || {}).R52, (rs[0] || {}).R72), maxDev((rs[1] || {}).R62, (rs[1] || {}).R52, (rs[1] || {}).R72)].filter((v) => v !== "");
        x.set(earth, "H" + r, devs.length ? Math.max(...devs) : "");
        const restored = ((pkg.items || {})["3.1"] || {}).r;
        x.set(earth, "O" + r, restored || "");
        x.set(earth, "P" + r, ev.photos.join(" "));
        const rem = [(pkg.defects || []).map((d) => d.desc).filter(Boolean).join("; "), (pkg.summary || {}).recommendations].filter(Boolean).join(" – ");
        x.set(earth, "Q" + r, rem + (ids.length ? " (REG-303 " + ids.join(", ") + ")" : ""));
        log.push(["updated", pkg.structure, "Register 5", "", "Lead 1 " + val(rs[0]) + " Ω, Lead 2 " + val(rs[1]) + " Ω"]);
      }
    }
    return { bytes: await x.save(), log };
  }

  /** Check a package for missing data before it is closed in the field. */
  function check(pkg, def, tower) {
    if (def && def.generic && API.Forms) return API.Forms.check(pkg, def);
    if (LOGFORMS[pkg.form]) return logCheck(pkg);
    const issues = [];
    const h = pkg.header || {};
    if (!h.date) issues.push("Inspection date missing");
    if (!h.team) issues.push("Inspection team missing");
    const need = (id, name) => { if (!(pkg.items || {})[id] || !(pkg.items[id].r)) issues.push(id + " " + name + " – no result"); };
    (def.items || []).forEach((it) => {
      if (it.id.startsWith("12.") && (pkg.live || {}).done !== "Yes") return;
      need(it.id, it.name);
    });
    (def.legs || []).forEach((it) => { const e = (pkg.legs || {})[it.id] || {}; LEGS.forEach((l) => { if (!e[l]) issues.push(it.id + " Leg " + l + " – no result"); }); });
    (def.phases || []).forEach((it) => { const e = (pkg.phases || {})[it.id] || {}; PHASES.forEach((p) => { if (!e[p]) issues.push(it.id + " " + p + " – no result"); }); });
    (pkg.defects || []).forEach((d) => {
      if (d.sev === "" || d.sev == null || +d.sev < 1) issues.push("Defect " + d.key + " – severity 1–3 needed");
      if (!d.desc) issues.push("Defect " + d.key + " – description needed");
      if (!d.photo && !d.auto) issues.push("Defect " + d.key + " – close-up photo needed");
      if (+d.sev >= 2 && !d.photo2 && !d.auto) issues.push("Defect " + d.key + " – context photo needed (Sev " + d.sev + ")");
      if (STRUCTURAL(pkg.form, d.point) && !d.face && !d.member) issues.push("Defect " + d.key + " – face / member location needed");
    });
    // required standard photos: every slot in the photo record except live-line ones when not done
    (def.photos || []).forEach((p) => {
      if (/^LL/.test(p.id) && (pkg.live || {}).done !== "Yes") return;
      if (p.id === "V10" && tower && !tower.light && ((pkg.items || {})["7.1"] || {}).r === "NA") return;
      if (!(pkg.photos || {})[p.id]) issues.push("Photo " + p.id + " – " + p.caption + " – not taken");
    });
    if (def.earthReadings) {
      const rs = (pkg.earth || {}).rows || [];
      void rs;
      earthResults(pkg).leads.forEach((l, i) => {
        if (l.nv) return;
        if (!l.tested) issues.push("Lead " + (i + 1) + " – clamp-on reading not entered");
        else if (l.need3) issues.push("Lead " + (i + 1) + " – clamp reading " + (l.clamp === "OL" ? "OL" : l.clamp + " Ω") + " is above the " + (+((pkg.earth || {}).limit || 10)) + " Ω limit – take the three-pin reading");
      });
    }
    return issues;
  }

  /** Minimal .xlsx writer for the log (inline strings, bold header, frozen first row). */
  async function makeXlsx(sheets) {
    const z = new JSZip();
    const x = (s) => String(s).replace(/[&<>"]/g, (c) => ({ "&": "&amp;", "<": "&lt;", ">": "&gt;", '"': "&quot;" }[c]));
    const col = (n) => { let s = ""; n++; while (n) { const m = (n - 1) % 26; s = String.fromCharCode(65 + m) + s; n = Math.floor((n - 1) / 26); } return s; };
    z.file("[Content_Types].xml", `<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Types xmlns="http://schemas.openxmlformats.org/package/2006/content-types"><Default Extension="rels" ContentType="application/vnd.openxmlformats-package.relationships+xml"/><Default Extension="xml" ContentType="application/xml"/><Override PartName="/xl/workbook.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml"/><Override PartName="/xl/styles.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml"/>${sheets.map((s, i) => `<Override PartName="/xl/worksheets/sheet${i + 1}.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml"/>`).join("")}</Types>`);
    z.file("_rels/.rels", `<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships"><Relationship Id="rId1" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument" Target="xl/workbook.xml"/></Relationships>`);
    z.file("xl/workbook.xml", `<?xml version="1.0" encoding="UTF-8" standalone="yes"?><workbook xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" xmlns:r="http://schemas.openxmlformats.org/officeDocument/2006/relationships"><sheets>${sheets.map((s, i) => `<sheet name="${x(s.name)}" sheetId="${i + 1}" r:id="rId${i + 1}"/>`).join("")}</sheets></workbook>`);
    z.file("xl/_rels/workbook.xml.rels", `<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships">${sheets.map((s, i) => `<Relationship Id="rId${i + 1}" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/worksheet" Target="worksheets/sheet${i + 1}.xml"/>`).join("")}<Relationship Id="rIdS" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/styles" Target="styles.xml"/></Relationships>`);
    z.file("xl/styles.xml", `<?xml version="1.0" encoding="UTF-8" standalone="yes"?><styleSheet xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main"><fonts count="2"><font><sz val="10"/><name val="Arial"/></font><font><b/><sz val="10"/><color rgb="FFFFFFFF"/><name val="Arial"/></font></fonts><fills count="3"><fill><patternFill patternType="none"/></fill><fill><patternFill patternType="gray125"/></fill><fill><patternFill patternType="solid"><fgColor rgb="FF0E5A73"/></patternFill></fill></fills><borders count="2"><border/><border><left style="thin"><color rgb="FFB9C7CE"/></left><right style="thin"><color rgb="FFB9C7CE"/></right><top style="thin"><color rgb="FFB9C7CE"/></top><bottom style="thin"><color rgb="FFB9C7CE"/></bottom></border></borders><cellStyleXfs count="1"><xf/></cellStyleXfs><cellXfs count="3"><xf/><xf fontId="1" fillId="2" borderId="1" applyFont="1" applyFill="1" applyBorder="1" applyAlignment="1"><alignment wrapText="1" vertical="center"/></xf><xf borderId="1" applyBorder="1" applyAlignment="1"><alignment wrapText="1" vertical="top"/></xf></cellXfs></styleSheet>`);
    sheets.forEach((s, i) => {
      const rows = s.rows.map((r, ri) => `<row r="${ri + 1}">${r.map((v, ci) => {
        const ref = col(ci) + (ri + 1), st = ri === 0 ? 1 : 2;
        if (v === "" || v == null) return `<c r="${ref}" s="${st}"/>`;
        if (typeof v === "number") return `<c r="${ref}" s="${st}"><v>${v}</v></c>`;
        return `<c r="${ref}" s="${st}" t="inlineStr"><is><t xml:space="preserve">${x(v)}</t></is></c>`;
      }).join("")}</row>`).join("");
      const cols = s.widths ? `<cols>${s.widths.map((w, ci) => `<col min="${ci + 1}" max="${ci + 1}" width="${w}" customWidth="1"/>`).join("")}</cols>` : "";
      z.file(`xl/worksheets/sheet${i + 1}.xml`, `<?xml version="1.0" encoding="UTF-8" standalone="yes"?><worksheet xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main"><sheetViews><sheetView workbookViewId="0"><pane ySplit="1" topLeftCell="A2" activePane="bottomLeft" state="frozen"/></sheetView></sheetViews>${cols}<sheetData>${rows}</sheetData>${s.rows.length > 1 ? `<autoFilter ref="A1:${col(s.rows[0].length - 1)}${s.rows.length}"/>` : ""}</worksheet>`);
    });
    return z.generateAsync({ type: "uint8array", compression: "DEFLATE" });
  }

  // Word → PDF for every checklist in the folder (needs Microsoft Word on the PC)
  const PDF_VBS = `' MF-DPC-132 - make a PDF of every Word checklist in this folder and its sub-folders, using Microsoft Word.
' A PDF is only remade when the Word file is newer than it.
Set fso = CreateObject("Scripting.FileSystemObject")
here = fso.GetParentFolderName(WScript.ScriptFullName)
Set word = CreateObject("Word.Application")
word.Visible = False
n = 0
Sub Walk(folder)
  For Each f In folder.Files
    If LCase(fso.GetExtensionName(f.Name)) = "docx" And Left(f.Name, 2) <> "~$" Then
      pdf = Left(f.Path, Len(f.Path) - 5) & ".pdf"
      doIt = True
      If fso.FileExists(pdf) Then
        If fso.GetFile(pdf).DateLastModified >= f.DateLastModified Then doIt = False
      End If
      If doIt Then
        Set d = word.Documents.Open(f.Path, False, True)
        d.Fields.Update
        d.ExportAsFixedFormat pdf, 17
        d.Close False
        n = n + 1
      End If
    End If
  Next
  For Each s In folder.SubFolders
    Walk s
  Next
End Sub
Walk fso.GetFolder(here)
word.Quit
MsgBox n & " PDF file(s) made under " & here, 64, "MF-DPC-132"
`.replace(/\n/g, "\r\n");

  /* ================================================================== */
  /* Line logs: CHK-02 thermography, CHK-04 corona / PD, CHK-06 night    */
  /* One package per structure per activity; the engine rebuilds the     */
  /* round-wide Word log and one finding sheet (CHK-03 / CHK-05) per     */
  /* finding of Sev 1 – 3.                                                */
  /* ================================================================== */
  const LOGFORMS = {
    "CHK-02": { kind: "thermo", title: "Thermography Log", finding: "CHK-03", findingTitle: "Thermography Finding Sheet", prefix: "TH", img: "IR", vis: "TV", reg: "2 Thermography CHK-02" },
    "CHK-04": { kind: "corona", title: "Corona Log", finding: "CHK-05", findingTitle: "Corona Finding Sheet", prefix: "CO", img: "AC", vis: "CV", reg: "3 Corona-PD CHK-04" },
    "CHK-06": { kind: "night", title: "Night Patrol Log", reg: "4 Night Patrol CHK-06", vis: "N" },
  };
  const PD_TYPES = ["EPD", "SPD", "IPD", "FPD"];
  const DTYPE_TEXT = { C: "Corona", EPD: "External PD", SPD: "Surface PD", IPD: "Internal PD", FPD: "Floating PD", None: "None" };
  const fmtShort = (iso) => { const f = fmtDate(iso); return f ? f.slice(0, 7) + f.slice(9) : ""; };
  const LIM = { dt: [3, 5, 15], amb: [10, 20, 40], co: [10, 20], wind: 16 };
  const num = (v) => (v === "" || v === null || v === undefined || isNaN(+v) ? null : +v);
  const band = (v, l) => (v === null ? "" : v <= l[0] ? 0 : v <= l[1] ? 1 : v <= l[2] ? 2 : 3);
  /** Thermography severity of one ΔT against its reference type (P / A similar component, Amb over ambient). */
  function thermoSev(dt, cmp) { return band(num(dt), cmp === "Amb" ? LIM.amb : LIM.dt); }
  /** Corona / PD severity: any PD type is Sev 3; corona by dB above background. */
  function coronaSev(db, type) {
    if (PD_TYPES.includes(type)) return 3;
    const v = num(db); if (v === null || v <= 0) return type === "C" ? 1 : 0;
    return v < LIM.co[0] ? 1 : v <= LIM.co[1] ? 2 : 3;
  }
  function rowMax(row) {
    const vals = PHASES.map((p) => num((row.ph || {})[p])).filter((v) => v !== null);
    const j = num(String(row.jumperVal ?? ""));
    if (j !== null) vals.push(j);
    return vals.length ? Math.max(...vals) : null;
  }
  /** Severity of one finding, from its own measurement. */
  function findingSev(f, kind) {
    if (kind === "thermo") {
      const a = num(f.tmax), r = num(f.tref), m = num(f.tamb);
      const s1 = a !== null && r !== null ? band(a - r, LIM.dt) : "", s2 = a !== null && m !== null ? band(a - m, LIM.amb) : "";
      const both = [s1, s2].filter((x) => x !== "");
      return both.length ? Math.max(...both) : "";
    }
    const lv = num(f.level), bg = num(f.bg);
    return coronaSev(lv !== null && bg !== null ? Math.round((lv - bg) * 10) / 10 : "", f.dtype);
  }
  function nightSuggest(r) {
    let s = 0;
    if (r.fitted === "Y" && r.lit === "✗") s = 3;
    else if (r.fitted === "Y" && r.flash === "✗") s = Math.max(s, 1);
    if ([r.glow1, r.glow2, r.jglow].includes("Glow") || r.aud === "Aud.") s = Math.max(s, 2);
    return s;
  }
  function logSev(pkg) {
    const L = LOGFORMS[pkg.form], r = pkg.row || {};
    let s = 0;
    if (L.kind === "thermo") { const m = rowMax(r); if (m !== null) s = thermoSev(m, r.cmp || "P") || 0; }
    if (L.kind === "corona") { const m = rowMax(r); s = coronaSev(m === null ? "" : m, r.dtype || (m ? "C" : "None")) || 0; }
    if (L.kind === "night") { s = num(r.sev) !== null ? +r.sev : nightSuggest(r); (pkg.spans || []).forEach((x) => (s = Math.max(s, +x.sev || 0))); }
    (pkg.findings || []).forEach((f) => { const fs = findingSev(f, L.kind); if (fs !== "") s = Math.max(s, fs); });
    return s;
  }
  const findingDesc = (f, kind) => {
    if (kind === "thermo") {
      const a = num(f.tmax), r = num(f.tref), m = num(f.tamb);
      return [f.component || "Hot spot", a !== null && r !== null ? "ΔT " + Math.round((a - r) * 10) / 10 + " °C to " + (f.cmp === "A" ? "same component, adjacent tower" : "similar phase") : "", a !== null && m !== null ? Math.round((a - m) * 10) / 10 + " °C over ambient" : "", f.notes].filter(Boolean).join(", ");
    }
    const lv = num(f.level), bg = num(f.bg);
    return [f.component || "Discharge", DTYPE_TEXT[f.dtype] || "", lv !== null && bg !== null ? Math.round((lv - bg) * 10) / 10 + " dB above background" : "", f.notes].filter(Boolean).join(", ");
  };
  /** Defects of a log package, in the same shape as checklist defects (REG-303 rows). */
  function logDefects(pkg) {
    const L = LOGFORMS[pkg.form], out = [], old = {};
    (pkg.defects || []).forEach((d) => (old[d.key] = d));
    (pkg.findings || []).forEach((f) => {
      const sev = findingSev(f, L.kind);
      if (sev === "" || sev < 1) return;
      const no = f.no || L.prefix;
      out.push(Object.assign({ rec: "" }, old["F/" + f.id] || {}, {
        key: "F/" + f.id, point: no, pos: f.pos || "", component: (L.kind === "thermo" ? "Thermography – " : "Corona / PD – ") + (f.component || "component"),
        sev, result: "N", desc: findingDesc(f, L.kind), photo: f.photo || "", auto: true, source: L.finding,
        pointId: L.finding.replace("CHK-", "") + "-" + no + (f.pos ? "/" + f.pos : ""),
        instr: f.no ? photoName(pkg.structure, f.no + "_" + L.img + "01").replace(".jpg", "") : "",
      }));
    });
    if (L.kind === "night") {
      const r = pkg.row || {}, s = num(r.sev) !== null ? +r.sev : nightSuggest(r);
      if (s >= 1) out.push(Object.assign({ rec: "" }, old.N || {}, { key: "N", point: "Night", pos: "", component: "Aviation light / visible discharge", sev: s, result: "N", desc: r.remarks || "Night patrol defect", photo: r.photo || "", auto: true, source: "CHK-06", pointId: "06-" + pkg.structure }));
      (pkg.spans || []).forEach((x, i) => { if (+x.sev >= 1) out.push(Object.assign({ rec: "" }, old["S/" + i] || {}, { key: "S/" + i, point: "Span", pos: x.from + "-" + x.to, component: "Conductor marking lights in span", sev: +x.sev, result: "N", desc: (x.remarks || "") + " – " + (x.notWorking || 0) + " of " + (x.n || "?") + " lights not working", photo: x.photo || "", auto: true, source: "CHK-06", pointId: "06-SPAN/" + x.from + "-" + x.to })); });
    }
    pkg.defects = out;
    return out;
  }
  function logCheck(pkg) {
    const L = LOGFORMS[pkg.form], r = pkg.row || {}, out = [];
    if (!(pkg.header || {}).date) out.push("Date missing");
    if (!r.time) out.push("Time missing");
    if (L.kind !== "night") {
      if (r.wind === "" || r.wind == null) out.push("Wind speed missing");
      PHASES.forEach((p) => { if (!(r.ph || {})[p] && (r.ph || {})[p] !== 0) out.push(p + " – no reading"); });
      if (num(r.wind) !== null && +r.wind > LIM.wind) out.push("Wind above " + LIM.wind + " km/h – scan not valid; record NV or repeat");
      if (!r.images) out.push("Instrument image No(s). missing");
      if (L.kind === "thermo" && (num(r.loadL1) === null || num(r.loadL2) === null)) out.push("Line load L1 / L2 missing");
      if (L.kind === "thermo" && rowMax(r) !== null && !r.cmp) out.push("Compared with (P / A / Amb) missing");
      if (L.kind === "corona" && (r.bg === "" || r.bg == null)) out.push("Background dB missing");
      const s = logSev(pkg);
      if (s >= 1 && !(pkg.findings || []).length) out.push("Sev " + s + " reading – a finding sheet is needed");
      (pkg.findings || []).forEach((f, i) => {
        const n = "Finding " + (i + 1) + (f.pos ? " " + f.pos : "");
        if (!f.pos) out.push(n + " – phase position missing");
        if (!f.component) out.push(n + " – component missing");
        if (L.kind === "thermo" && (num(f.tmax) === null || (num(f.tref) === null && num(f.tamb) === null))) out.push(n + " – max and reference / ambient temperature needed");
        if (L.kind === "corona" && (num(f.level) === null || num(f.bg) === null || !f.dtype)) out.push(n + " – level, background and discharge type needed");
        if (!f.image) out.push(n + " – instrument image No. missing");
        if (!f.photo) out.push(n + " – visual photo missing");
      });
    } else {
      ["fitted", "lit", "flash", "glow1", "glow2", "jglow", "aud"].forEach((k) => { if (!r[k]) out.push(k + " – not recorded"); });
      if (logSev(pkg) >= 1 && !r.photo && !(pkg.spans || []).some((x) => x.photo)) out.push("Defect photo needed");
    }
    return out;
  }

  /* ---------- Word: round-wide log ---------- */
  const LOGCOLS = {
    thermo: { t: 4, sum: 5, fs: 6, so: 7 },
    corona: { t: 4, sum: 5, fs: 6, so: 7 },
    night: { t: 3, spans: 4, sum: 5, fs: 6, so: 7 },
  };
  function rowIndex(d, t) {
    const map = {};
    kids(d.tables[t], NS.w, "tr").forEach((tr, i) => { const c = kids(tr, NS.w, "tc")[0]; if (c) map[c.textContent.trim()] = i; });
    return map;
  }
  const phaseCell = (v) => (v === undefined || v === null || v === "" ? "" : String(v));
  /**
   * Fill a round-wide log. pkgs = all packages of that activity in the round (with findings numbered).
   * info = { verifier, verDate, team, serial, cal, certNo, distance, loadSource, weather }
   */
  async function fillLogDocx(templateBytes, form, pkgs, info) {
    const L = LOGFORMS[form], C = LOGCOLS[L.kind];
    const d = await Docx.load(templateBytes);
    const idx = rowIndex(d, C.t);
    const dates = pkgs.map((p) => (p.header || {}).date).filter(Boolean).sort();
    const range = dates.length ? "From " + fmtDate(dates[0]) + "  to " + fmtDate(dates[dates.length - 1]) : "";
    const team = Array.from(new Set(pkgs.map((p) => (p.header || {}).team).filter(Boolean))).join("; ");
    const hdr = (r, c, v) => { if (v !== undefined && v !== null && v !== "") d.setText(d.tc(0, r, c), v); };
    const sorted = pkgs.slice().sort((a, b) => (idx[a.structure] || 0) - (idx[b.structure] || 0));
    const fnos = (p) => (p.findings || []).filter((f) => f.no).map((f) => f.no).join(" ");
    const crit = [], maj = [], nv = [];
    let photos = 0;
    sorted.forEach((p) => {
      const ri = idx[p.structure]; if (ri === undefined) return;
      const r = p.row || {}, set = (c, v) => d.setText(d.tc(C.t, ri, c), v === undefined || v === null ? "" : String(v));
      const s = logSev(p); logDefects(p);
      p.defects.forEach((x) => { const line = p.structure + " " + (x.point !== "Night" ? x.point + " " : "") + (x.pos ? x.pos + " " : "") + "– " + x.desc + (x.notified ? " – DPC informed " + x.notified : ""); if (+x.sev === 3) crit.push(line); else if (+x.sev === 2) maj.push(line); });
      if (L.kind === "thermo") {
        set(2, fmtShort((p.header || {}).date)); set(3, r.time); set(4, r.wind); set(5, r.loadL1); set(6, r.loadL2);
        PHASES.forEach((ph, i) => set(7 + i, phaseCell((r.ph || {})[ph])));
        set(13, r.jumper || ""); const m = rowMax(r); set(14, m === null ? "" : m); set(15, m === null ? "" : r.cmp || ""); set(16, s); set(17, r.imagesText || r.images || ""); set(18, fnos(p)); set(19, r.remarks || "");
        if (PHASES.some((ph) => (r.ph || {})[ph] === "NV")) nv.push(p.structure + " – " + (r.remarks || "phase(s) not assessable"));
      } else if (L.kind === "corona") {
        set(2, fmtShort((p.header || {}).date)); set(3, r.time); set(4, r.wind); set(5, r.rh); set(6, r.bg);
        PHASES.forEach((ph, i) => set(7 + i, phaseCell((r.ph || {})[ph])));
        const m = rowMax(r); set(13, m === null ? "" : m); set(14, r.dtype && r.dtype !== "None" ? r.dtype : ""); set(15, s); set(16, fnos(p)); set(17, [r.images ? "AC " + (r.imagesText || r.images) : "", r.remarks].filter(Boolean).join(" · "));
        if (PHASES.some((ph) => (r.ph || {})[ph] === "NV")) nv.push(p.structure + " – " + (r.remarks || "phase(s) not assessable"));
      } else {
        set(2, r.fitted); set(3, r.fitted === "N" ? "NA" : r.lit); set(4, r.fitted === "N" ? "NA" : r.flash); set(5, r.glow1); set(6, r.glow2); set(7, r.jglow); set(8, r.aud);
        set(9, fmtShort((p.header || {}).date) + " " + (r.time || "")); set(10, s); set(11, [r.remarks, r.photo ? photoName(p.structure, r.photo).replace(".jpg", "") : ""].filter(Boolean).join(" · "));
        photos += Object.keys(p.photos || {}).length;
      }
    });
    // header
    if (L.kind === "thermo") {
      hdr(3, 3, info.certNo); hdr(4, 3, info.distance ? info.distance + " m" : ""); hdr(5, 1, range); hdr(7, 1, info.loadSource || ""); hdr(8, 1, team);
      const amb = [].concat(...pkgs.map((p) => (p.findings || []).map((f) => num(f.tamb)))).filter((v) => v !== null);
      const rh = [].concat(...pkgs.map((p) => (p.findings || []).map((f) => num(f.rh)))).filter((v) => v !== null);
      if (amb.length) hdr(6, 1, Math.min(...amb) + " – " + Math.max(...amb) + " °C"); if (rh.length) hdr(6, 3, Math.min(...rh) + " – " + Math.max(...rh) + " %");
      if (info.serial) hdr(2, 3, info.serial);
    } else if (L.kind === "corona") {
      hdr(2, 3, info.serial); hdr(3, 1, info.cal ? fmtDate(info.cal) : ""); hdr(4, 1, info.distance ? info.distance + " m" : ""); hdr(4, 3, range); hdr(6, 1, team);
    } else {
      hdr(2, 1, range); hdr(2, 3, info.weather || ""); hdr(5, 1, team);
      // marked spans
      const spans = [].concat(...sorted.map((p) => (p.spans || []).map((x) => Object.assign({ date: (p.header || {}).date, structure: p.structure }, x))));
      const tbl = d.tables[C.spans];
      let trs = kids(tbl, NS.w, "tr");
      while (trs.length - 1 < spans.length) { tbl.appendChild(trs[trs.length - 1].cloneNode(true)); trs = kids(tbl, NS.w, "tr"); }
      spans.forEach((x, i) => { const cs = kids(trs[i + 1], NS.w, "tc"); [x.from, x.to, x.n, x.working, x.notWorking, fmtShort(x.date) + " " + (x.time || ""), x.sev, [x.remarks, x.photo ? photoName(x.structure, x.photo).replace(".jpg", "") : ""].filter(Boolean).join(" · ")].forEach((v, j) => d.setText(cs[j], v == null ? "" : String(v))); });
    }
    // summary
    const sevs = sorted.map((p) => logSev(p));
    const findings = [].concat(...sorted.map((p) => (p.findings || []).filter((f) => f.no)));
    const S = (c, v) => d.setText(d.tc(C.sum, 1, c), String(v));
    if (L.kind === "thermo" || L.kind === "corona") {
      const full = sorted.filter((p) => PHASES.every((ph) => (p.row.ph || {})[ph] !== undefined && (p.row.ph || {})[ph] !== "" && (p.row.ph || {})[ph] !== "NV")).length;
      S(1, full); S(2, sorted.length - full); S(3, sevs.filter((s) => s === 0).length); S(4, sevs.filter((s) => s === 1).length); S(5, sevs.filter((s) => s === 2).length); S(6, sevs.filter((s) => s === 3).length); S(7, findings.length);
    } else {
      const fitted = sorted.filter((p) => p.row.fitted === "Y");
      S(0, sorted.length); S(1, fitted.length); S(2, fitted.filter((p) => p.row.lit === "✓" && p.row.flash === "✓").length); S(3, fitted.filter((p) => p.row.lit === "✗").length);
      S(4, sorted.filter((p) => [p.row.glow1, p.row.glow2, p.row.jglow].includes("Glow") || p.row.aud === "Aud.").length); S(5, sevs.length ? Math.max(...sevs) : 0); S(6, photos);
    }
    // field summary
    const F = (r, v) => d.setText(d.tc(C.fs, r, 0), v);
    F(1, info.observations || (sorted.length + " structure(s) recorded" + (dates.length ? " between " + fmtDate(dates[0]) + " and " + fmtDate(dates[dates.length - 1]) : "") + "."));
    F(3, crit.length ? crit.join("\n") : "None."); F(5, maj.length ? maj.join("\n") : "None.");
    F(9, nv.length ? nv.join("\n") : "None."); F(11, info.recommendations || "");
    const boxes = d.checkboxes(d.tc(C.fs, 12, 0)); if (boxes[0]) d.setBox(boxes[0], !nv.length); if (boxes[1]) d.setBox(boxes[1], !!nv.length);
    // sign-off
    const insp = Array.from(new Set(pkgs.map((p) => (p.signoff || {}).inspector).filter(Boolean))).join(", ");
    d.setText(d.tc(C.so, 1, 1), insp); if (dates.length) d.setText(d.tc(C.so, 3, 1), fmtDate(dates[dates.length - 1]));
    if (info.verifier) { d.setText(d.tc(C.so, 1, 2), info.verifier); if (info.verDate) d.setText(d.tc(C.so, 3, 2), fmtDate(info.verDate)); }
    return d.save();
  }

  /* ---------- Word: one finding sheet ---------- */
  /** photos: { IR01: {bytes,w,h,ext}, VIS01: {...} }; n = notification {text, date, time, person, method, ref, by} */
  async function fillFindingDocx(templateBytes, form, pkg, f, tower, photos, extra) {
    const L = LOGFORMS[form], d = await Docx.load(templateBytes), x = extra || {};
    const T = (t, r, c) => d.tc(t, r, c);
    const put = (t, r, c, v) => { if (v !== undefined && v !== null && v !== "") d.setText(T(t, r, c), String(v)); };
    const rep = (t, r, c, v) => { if (v !== undefined && v !== null && v !== "") d.replaceIn(T(t, r, c), "____", String(v)); };
    const line = (f.pos || "").slice(1, 2), phase = (f.pos || "").slice(-1);
    put(0, 1, 1, f.no); put(0, 1, 3, fmtDate((pkg.header || {}).date) + " " + (f.time || (pkg.row || {}).time || ""));
    put(0, 2, 3, pkg.structure + "  /  " + tower.type);
    d.tickLabels(T(0, 3, 1), line ? ["Line " + line] : []); d.tickLabels(T(0, 3, 3), phase ? [phase] : []);
    put(0, 4, 1, f.component); put(0, 4, 3, f.reference);
    put(0, 7, 1, (pkg.header || {}).team);
    const sev = findingSev(f, L.kind);
    if (L.kind === "thermo") {
      d.tickLabels(T(0, 5, 1), [{ P: "Similar phase", A: "Adjacent tower", Amb: "Ambient" }[f.cmp] || ""].filter(Boolean)); d.tickLabels(T(0, 5, 3), f.surface ? [f.surface] : []);
      if (x.serial) put(0, 6, 1, x.serial);
      const a = num(f.tmax), r = num(f.tref), m = num(f.tamb);
      rep(1, 0, 1, f.tmax); rep(1, 0, 3, f.tref); rep(1, 1, 1, a !== null && r !== null ? Math.round((a - r) * 10) / 10 : ""); rep(1, 1, 3, f.tamb);
      rep(1, 2, 1, a !== null && m !== null ? Math.round((a - m) * 10) / 10 : ""); rep(1, 3, 1, f.dist); rep(1, 3, 3, f.wind ?? (pkg.row || {}).wind); rep(1, 4, 1, f.rh); put(1, 4, 3, f.weather);
      rep(1, 5, 1, f.load ?? (/^L1/.test(f.pos || "") ? (pkg.row || {}).loadL1 : (pkg.row || {}).loadL2)); put(1, 5, 3, f.image);
    } else {
      d.tickLabels(T(0, 5, 1), f.insulator ? [f.insulator] : []); d.tickLabels(T(0, 5, 3), f.dust ? [f.dust] : []);
      if (x.serial) d.replaceIn(T(0, 6, 1), "____", x.serial);
      const lv = num(f.level), bg = num(f.bg);
      rep(1, 0, 1, f.level); rep(1, 0, 3, f.bg); rep(1, 1, 1, lv !== null && bg !== null ? Math.round((lv - bg) * 10) / 10 : ""); rep(1, 1, 3, f.band);
      d.tickLabels(T(1, 2, 1), f.dtype ? [DTYPE_TEXT[f.dtype]] : []);
      rep(1, 3, 1, f.dist); put(1, 3, 3, f.weather); rep(1, 4, 1, f.rh); rep(1, 4, 3, f.wind ?? (pkg.row || {}).wind);
      d.tickLabels(T(1, 5, 1), f.visible ? [f.visible] : []);
      const th = T(1, 5, 3); d.tickLabels(th, f.thermal ? [f.thermal === "No" ? "No" : "Yes"] : []); if (f.thermal && f.thermal !== "No") d.replaceIn(th, "TH-____", f.thermal);
      put(1, 6, 1, f.image);
    }
    // result
    d.tickLabels(T(4, 1, 0), sev === "" ? [] : [String(sev)]);
    put(4, 1, 1, f.condition || findingDesc(f, L.kind)); put(4, 1, 2, f.previous || "None – first round");
    d.tickLabels(T(4, 1, 3), [f.trend || "New"]);
    // notification and control
    const n = x.notified || {};
    put(5, 1, 1, n.date ? fmtDate(n.date) + (n.time ? " " + n.time : "") : ""); put(5, 1, 3, n.person); put(5, 2, 1, n.ref); put(5, 2, 3, x.regId);
    put(5, 3, 1, n.by); d.tickLabels(T(5, 3, 3), n.method ? [].concat(/Phone/.test(n.method) ? ["Phone"] : [], /mail/i.test(n.method) ? ["E-mail"] : []) : []);
    // field summary
    const lineTxt = pkg.structure + " " + f.no + " " + (f.pos || "") + " – " + findingDesc(f, L.kind) + (x.notified && x.notified.text ? " – DPC informed " + x.notified.text : "");
    d.setText(T(6, 1, 0), f.notes || "");
    d.setText(T(6, 3, 0), +sev === 3 ? lineTxt : "None."); d.setText(T(6, 5, 0), +sev === 2 ? lineTxt : "None.");
    d.setText(T(6, 9, 0), "None."); d.setText(T(6, 11, 0), f.rec || "");
    const b = d.checkboxes(T(6, 12, 0)); if (b[0]) d.setBox(b[0], true);
    // sign-off
    put(7, 1, 1, (pkg.signoff || {}).inspector); put(7, 3, 1, fmtDate((pkg.header || {}).date));
    if (x.verifier) { put(7, 1, 2, x.verifier); if (x.verDate) put(7, 3, 2, fmtDate(x.verDate)); }
    // photos and captions
    const cap = pkg.structure + "   ·   Line " + (line || "–") + "   ·   Phase " + (phase || "–");
    if (photos.IR01 || photos.AC01) await d.setPicture(T(8, 0, 0), photos.IR01 || photos.AC01);
    if (photos.VIS01) await d.setPicture(T(8, 0, 1), photos.VIS01);
    d.setText(T(8, 2, 0), cap + (x.imgName ? "   ·   " + x.imgName : "")); d.setText(T(8, 2, 1), cap + (x.visName ? "   ·   " + x.visName : ""));
    return d.save();
  }

  /** RPT-002 registers 2, 3 and 4 – one row per structure. */
  async function updateLogRegisters(bytes, pkgs) {
    const x = await Xlsx.load(bytes), log = [];
    for (const p of pkgs) {
      const L = LOGFORMS[p.form]; if (!L) continue;
      const sh = await x.sheet(L.reg), r = x.rowOf(sh, "A", p.structure, 9);
      if (!r) { log.push(["error", p.structure, L.reg, "", "row not found"]); continue; }
      const R = p.row || {}, ph = (k) => { const v = (R.ph || {})[k]; return v === undefined || v === "" ? "" : num(v) !== null ? +v : v; };
      const fnos = (p.findings || []).filter((f) => f.no).map((f) => f.no).join(" ");
      if (L.kind === "thermo") {
        x.set(sh, "C" + r, (p.header || {}).date, { date: true }); x.set(sh, "D" + r, R.time || ""); x.set(sh, "E" + r, num(R.wind) ?? ""); x.set(sh, "F" + r, num(R.loadL1) ?? ""); x.set(sh, "G" + r, num(R.loadL2) ?? "");
        ["H", "I", "J", "K", "L", "M"].forEach((c, i) => x.set(sh, c + r, ph(PHASES[i])));
        x.set(sh, "N" + r, num(R.jumperVal) ?? (R.jumper || "")); x.set(sh, "P" + r, R.cmp || ""); x.set(sh, "S" + r, R.imagesText || R.images || ""); x.set(sh, "T" + r, fnos); x.set(sh, "U" + r, R.remarks || "");
      } else if (L.kind === "corona") {
        x.set(sh, "C" + r, (p.header || {}).date, { date: true }); x.set(sh, "D" + r, R.time || ""); x.set(sh, "E" + r, num(R.wind) ?? ""); x.set(sh, "F" + r, num(R.rh) ?? ""); x.set(sh, "G" + r, num(R.bg) ?? "");
        ["H", "I", "J", "K", "L", "M"].forEach((c, i) => x.set(sh, c + r, ph(PHASES[i])));
        x.set(sh, "O" + r, R.dtype && R.dtype !== "None" ? DTYPE_TEXT[R.dtype] : ""); x.set(sh, "R" + r, R.imagesText || R.images || ""); x.set(sh, "S" + r, fnos); x.set(sh, "T" + r, R.remarks || "");
      } else {
        x.set(sh, "C" + r, R.fitted || ""); x.set(sh, "D" + r, R.fitted === "N" ? "NA" : R.lit || ""); x.set(sh, "E" + r, R.fitted === "N" ? "NA" : R.flash || "");
        x.set(sh, "F" + r, R.glow1 || ""); x.set(sh, "G" + r, R.glow2 || ""); x.set(sh, "H" + r, R.jglow || ""); x.set(sh, "I" + r, R.aud || "");
        x.set(sh, "J" + r, fmtDate((p.header || {}).date) + " " + (R.time || "")); x.set(sh, "K" + r, logSev(p));
        x.set(sh, "L" + r, [R.remarks, R.photo ? photoName(p.structure, R.photo).replace(".jpg", "") : ""].filter(Boolean).join(" · "));
      }
      log.push(["updated", p.structure, L.reg, "", "Sev " + logSev(p)]);
    }
    return { bytes: await x.save(), log };
  }

  const API = { LOGFORMS, PD_TYPES, DTYPE_TEXT, LIM, thermoSev, coronaSev, findingSev, nightSuggest, logSev, rowMax, logDefects, logCheck, fillLogDocx, fillFindingDocx, updateLogRegisters, makeXlsx, PDF_VBS, STRUCTURAL, defLocation, photoRefs, VERSION, LEGS, PHASES, PHASE_TEXT, SPECIAL_PHASE_ROWS, applicable, earthSev, maxDev, aggregate, evaluate, syncDefects, check, fillDocx, updateReg303, updateRpt002, photoName, fmtDate, formCode, pointPrefix, Xlsx, Docx };
  return API;
});

/* MF-DPC-132 – form reader and generic forms.
 * Reads any MF-DPC-132 checklist Word template and returns its definition: header fields, inspection points,
 * position tables (legs, phases, cable phases …), reading grids, photo slots, summary and sign-off.
 * The same definition drives the phone form, the filled Word copy and the register rows, so a revised
 * checklist only needs its new Word file – no code change.
 * Attaches to MFCore as MFCore.Forms (browser) or is created with require('./forms.js')(JSZip, DOMParser, Core) in Node.
 */
(function (root, factory) {
  if (typeof module === "object" && module.exports) module.exports = factory;
  else root.MFCore.Forms = factory(root.JSZip, root.DOMParser, root.MFCore);
})(typeof self !== "undefined" ? self : this, function (JSZip, DOMParserImpl, Core) {
  "use strict";
  const W = "http://schemas.openxmlformats.org/wordprocessingml/2006/main";
  const W14 = "http://schemas.microsoft.com/office/word/2010/wordml";
  const ITEM_RE = /^\d+\.\d+$/;
  const kids = (el, name) => { const o = []; for (let n = el.firstChild; n; n = n.nextSibling) if (n.nodeType === 1 && n.localName === name && n.namespaceURI === W) o.push(n); return o; };
  const desc = (el, ns, name) => Array.from(el.getElementsByTagNameNS(ns, name));
  const tcText = (tc) => desc(tc, W, "p").map((p) => desc(p, W, "t").map((t) => t.textContent).join("")).join("\n").trim();
  const tcRuns = (tc) => desc(tc, W, "t").map((t) => t.textContent || "");
  const hasBox = (tc) => desc(tc, W14, "checkbox").length > 0;
  const hasPic = (tc) => desc(tc, W, "picture").length > 0;
  const rows = (tbl) => kids(tbl, "tr");
  const cells = (tr) => kids(tr, "tc");
  const pText = (p) => desc(p, W, "t").map((t) => t.textContent).join("").trim();
  function splitName(tc) {
    const runs = tcRuns(tc);
    if (runs.length >= 2 && runs[0].trim()) return [runs[0].trim(), runs.slice(1).join("").trim()];
    const parts = tcText(tc).split(/\s{2,}/);
    return [parts[0].trim(), parts.slice(1).join("  ").trim()];
  }
  /** Labels written after each checkbox in a cell: " Porcelain     Glass" → ["Porcelain", "Glass"]. */
  function boxLabels(tc) {
    const out = [];
    for (const sdt of desc(tc, W, "sdt")) {
      if (!desc(sdt, W14, "checkbox").length) continue;
      let n = sdt.nextSibling, label = "";
      while (n && !(n.nodeType === 1 && n.localName === "sdt")) { if (n.nodeType === 1) label += n.textContent; n = n.nextSibling; }
      out.push(label.trim().split(/\s{2,}/)[0]);
    }
    return out;
  }
  const NOT_POS = new Set(["No.", "Item", "Acceptance criteria", "App", "Photo", "Sev", "Remarks", ""]);
  const KNOWN_FIRST = /^(Client|KEY|SEVERITY CRITERIA|ACCEPTANCE LIMITS|MEASUREMENT CONDITIONS|Sev$|Observations|Points checked|Leads tested|Structures in scope|Structures patrolled|Earth lead \/ leg|Phase position|Live-line inspection at this tower|Leg table remarks|Phase table remarks|NOTIFICATION AND CONTROL|Severity$)/;

  /** Read one checklist template. Output is compatible with the definitions the app already uses. */
  async function extractForm(bytes, formId) {
    const zip = await JSZip.loadAsync(bytes);
    const doc = new DOMParserImpl().parseFromString(await zip.file("word/document.xml").async("string"), "application/xml");
    const body = desc(doc, W, "body")[0];
    const form = { id: formId, tables: [], items: [], legs: [], phases: [], positions: [], grids: [], photos: [], header: {}, headerInputs: [], sections: [], title: "", subtitle: "" };
    let section = null, heading = "";
    let ti = -1;
    for (let el = body.firstChild; el; el = el.nextSibling) {
      if (el.nodeType !== 1) continue;
      if (el.localName === "p") { const t = pText(el); if (t) { if (!form.title) form.title = t; else if (!form.subtitle && ti < 0) form.subtitle = t; heading = t; } continue; }
      if (el.localName !== "tbl") continue;
      ti++;
      const tbl = el, rs = rows(tbl);
      const first = cells(rs[0]).map(tcText);
      const hm = {}; first.forEach((x, i) => { if (!(x in hm)) hm[x] = i; });
      let kind = "other";
      if (first[0] === "Client" && first[1] === "Duqm Power Company") {
        kind = "header";
        rs.forEach((tr, ri) => {
          const cs = cells(tr);
          for (let ci = 0; ci + 1 < cs.length; ci += 2) {
            const label = tcText(cs[ci]), value = tcText(cs[ci + 1]), box = hasBox(cs[ci + 1]);
            if (!(label in form.header)) form.header[label] = { t: ti, r: ri, c: ci + 1, value, checkbox: box };
            if (label && (value === "" || /_{3,}/.test(value) || box)) form.headerInputs.push({ label, t: ti, r: ri, c: ci + 1, kind: box ? "boxes" : /_{3,}/.test(value) ? "blank" : "text", options: box ? boxLabels(cs[ci + 1]) : [], value });
          }
        });
      } else if ("No." in hm && "Y" in hm && "N" in hm) {
        kind = "items";
        rs.slice(1).forEach((tr, k) => {
          const ri = k + 1, cs = cells(tr), t0 = tcText(cs[0]);
          if (cs.length === 1) { section = t0; form.sections.push(section); return; }
          if (!ITEM_RE.test(t0)) return;
          const col = {}; ["Y", "N", "NA", "NV", "Sev", "Photo", "Remarks"].forEach((k2) => { if (k2 in hm) col[k2] = hm[k2]; });
          form.items.push({ id: t0, section, t: ti, r: ri, name: tcText(cs[hm["Item"]]), criteria: "Acceptance criteria" in hm ? tcText(cs[hm["Acceptance criteria"]]) : "",
            app: "App" in hm ? tcText(cs[hm["App"]]) : "A", photo: "Photo" in hm ? tcText(cs[hm["Photo"]]) : "", col });
        });
      } else if ("No." in hm && first.filter((x) => !NOT_POS.has(x)).length >= 2 && !("Y" in hm)) {
        // a position table: one row per check, one column per leg / phase / position
        const posLabels = first.filter((x, i) => i > 1 && !NOT_POS.has(x));
        const which = posLabels.includes("Leg A") ? "legs" : posLabels.includes("L1-R") ? "phases" : "positions";
        kind = which;
        rs.slice(1).forEach((tr, k) => {
          const ri = k + 1, cs = cells(tr), t0 = tcText(cs[0]);
          if (cs.length === 1) { section = t0; form.sections.push(section); return; }
          if (!ITEM_RE.test(t0)) return;
          const [name, criteria] = splitName(cs[1]);
          const col = {}; posLabels.forEach((l) => (col[l] = hm[l])); if ("Sev" in hm) col.Sev = hm["Sev"];
          const row = { id: t0, section, t: ti, r: ri, name, criteria, app: "App" in hm ? tcText(cs[hm["App"]]) : "A", photo: "Photo" in hm ? tcText(cs[hm["Photo"]]) : "", col };
          if (which === "positions") { row.posLabels = posLabels; if ("Photo" in hm) row.col.Photo = hm["Photo"]; }
          form[which].push(row);
        });
      } else if (first[0] && first[0].startsWith("Leg table remarks")) { kind = "legRemarks"; form.legRemarks = { t: ti, r: 1, c: 0 }; }
      else if (first[0] && first[0].startsWith("Phase table remarks")) { kind = "phaseRemarks"; form.phaseRemarks = { t: ti, r: 1, c: 0 }; }
      else if (first[0] && /^(Points checked|Leads tested)$/.test(first[0])) { kind = "summaryCounts"; form.summaryCounts = { t: ti, r: 1, labels: first }; }
      else if (first[0] === "Observations") {
        kind = "fieldSummary"; const fs = {};
        rs.forEach((tr, ri) => {
          const lab = tcText(cells(tr)[0]);
          if (ri % 2 === 0 && ri + 1 < rs.length) { const key = lab.split(":")[0].split("–")[0].trim(); fs[key] = { t: ti, r: ri + 1, c: 0, label: lab }; }
          if (lab.startsWith("Inspection status")) fs.status = { t: ti, r: ri, c: 0, options: ["Completed", "Completed with limitations"] };
        });
        form.fieldSummary = fs;
      } else if (first.length >= 4 && /^(Inspected by|Tested by)/.test(first[1])) { kind = "signoff"; form.signoff = { t: ti, labels: first.slice(1) }; }
      else if (/SEVERITY CRITERIA/.test(first[0] || "")) kind = "severity";
      else if (first[0] === "KEY" || /^KEY/.test(first[0] || "")) kind = "key";
      else if (first.length === 2 && first.every((x) => x === "")) {
        kind = "photos";
        rs.forEach((tr, ri) => cells(tr).forEach((c, ci) => {
          const lab = tcText(c), m = /^([A-Z]{1,3}\d{1,2})\s*–\s*([\s\S]*)$/.exec(lab);
          if (m && ri >= 1 && hasPic(cells(rs[ri - 1])[ci])) form.photos.push({ id: m[1], caption: m[2].split(/\s{3,}|\s*↑/)[0].trim(), label: lab, t: ti, r: ri - 1, c: ci });
        }));
      } else if (first[0] === "Earth lead / leg") { kind = "earthReadings"; form.earthReadings = { t: ti, cols: first, rows: rs.slice(1).map((r) => tcText(cells(r)[0])) }; }
      else if (first[0] === "Phase position") { kind = "liveReadings"; form.liveReadings = { t: ti, cols: first, rows: rs.slice(1).map((r) => tcText(cells(r)[0])) }; }
      else if (first[0] && first[0].startsWith("Live-line inspection at this tower")) {
        kind = "liveHeader"; const lh = {};
        rs.forEach((tr, ri) => { const cs = cells(tr); for (let ci = 0; ci + 1 < cs.length; ci += 2) lh[tcText(cs[ci])] = { t: ti, r: ri, c: ci + 1, value: tcText(cs[ci + 1]), checkbox: hasBox(cs[ci + 1]) }; });
        form.liveHeader = lh;
      } else if (rs.length === 2 && /^(Pits in scope|Points checked|Structures)/.test(first[0] || "")) {
        kind = "summaryGrid"; form.summaryGrid = { t: ti, labels: first };
      } else if (first.length >= 3 && rs.length >= 2 && !KNOWN_FIRST.test(first[0] || "")) {
        // a reading grid: fixed row labels (pit, route point …) and empty cells to fill
        const grid = { t: ti, title: heading, cols: first, rows: [], sevCol: first.indexOf("Sev"), photoCol: first.indexOf("Photo") };
        rs.slice(1).forEach((tr, k) => {
          const cs = cells(tr); if (cs.length !== first.length) return;
          const vals = cs.map(tcText), empty = []; vals.forEach((v, i) => { if (v === "" || /_{3,}/.test(v)) empty.push(i); });
          if (!empty.length) return;
          grid.rows.push({ r: k + 1, label: vals[0], fixed: vals, empty, free: vals.every((v) => v === "") });
        });
        if (grid.rows.length) { kind = "grid"; form.grids.push(grid); }
      }
      form.tables.push({ t: ti, kind, first: first.slice(0, 3) });
    }
    form.generic = !!(form.positions.length || form.grids.length || (!form.legs.length && !form.phases.length && !form.earthReadings));
    return form;
  }

  /* ------------------------------------------------------------------ */
  /* Generic forms: results, defects, completeness                       */
  /* ------------------------------------------------------------------ */
  const MARKS = ["", "✓", "✗", "NA", "NV"];
  const DUST = ["", "L", "M", "H", "NV", "NA"];
  const isDust = (row) => /L \/ M \/ H|dust level/i.test(row.name + " " + row.criteria);
  /** Input type of a grid column, decided by its heading. */
  function colType(name) {
    const n = String(name || "").replace(/\n/g, " ");
    if (/^Sev/.test(n)) return "sev";
    if (/^Photo/.test(n)) return "photo";
    if (/Remark/i.test(n)) return "text";
    if (/^Method/.test(n)) return "method";
    if (/date/i.test(n)) return "date";
    if (/Reading|Ω|dB|kHz|°C|%|Latitude|Longitude|Chainage|distance/i.test(n)) return "number";
    if (/DPC notified|Internal record|tag|Location|Equipment/i.test(n)) return "text";
    return "mark";
  }
  const METHODS = ["3-pole", "3-pole indicative", "Combined", "Clamp-on"];
  const num = (v) => (v === "" || v == null || isNaN(+v) ? null : +v);
  function gridRowSev(g, row, e) {
    // explicit entry wins; otherwise earth readings are graded against the row limit
    if (g.sevCol >= 0 && e[g.sevCol] !== undefined && e[g.sevCol] !== "") return +e[g.sevCol];
    // CHK-11 rev 17-Nov-2026: the three-pin value, when taken, replaces the clamp reading
    const ri = g.cols.findIndex((c) => /^Reading/.test(c)), li = g.cols.findIndex((c) => /^Limit/.test(c)), ti = g.cols.findIndex((c) => /^Three-pin/.test(c));
    if (ri >= 0) {
      const tp = ti >= 0 && e[ti] !== undefined && e[ti] !== "" ? e[ti] : "";
      const v = tp !== "" ? tp : e[ri] !== undefined ? e[ri] : "", lim = num(e[li] !== undefined && e[li] !== "" ? e[li] : row.fixed[li]);
      if (String(v).toUpperCase() === "OL") return 3;
      if (num(v) != null && lim) { const x = num(v); return x <= lim ? 0 : x <= 2 * lim ? 1 : x <= 5 * lim ? 2 : 3; }
    }
    return Object.entries(e).some(([c, v]) => v === "✗" && colType(g.cols[c]) === "mark") ? "" : null;
  }
  function evaluate(pkg, def) {
    const rows = []; let highest = 0;
    def.items.forEach((it) => { const e = (pkg.items || {})[it.id] || {}; const sev = e.sev === "" || e.sev == null ? "" : +e.sev; rows.push({ id: it.id, name: it.name, result: e.r || "", sev, kind: "item" }); });
    def.positions.forEach((it) => {
      const e = (pkg.pos || {})[it.id] || {}, vals = it.posLabels.map((l) => e[l]).filter((x) => x);
      const sev = e.sev === "" || e.sev == null ? "" : +e.sev;
      let result = "";
      if (vals.length) {
        if (isDust(it)) result = vals.every((x) => x === "NA") ? "NA" : +sev >= 1 ? "N" : vals.some((x) => x === "NV") ? "NV" : "Y";
        else result = vals.some((x) => x === "✗") ? "N" : vals.every((x) => x === "NA") ? "NA" : vals.some((x) => x === "NV") ? "NV" : "Y";
      }
      rows.push({ id: it.id, name: it.name, result, sev, kind: "pos" });
    });
    def.grids.forEach((g, gi) => g.rows.forEach((row) => {
      if (row.free) return;
      const e = ((pkg.grid || {})[gi] || {})[row.r] || {};
      const filled = row.empty.filter((c) => e[c] !== undefined && e[c] !== "");
      const sev = gridRowSev(g, row, e);
      const marks = row.empty.filter((c) => colType(g.cols[c]) === "mark").map((c) => e[c]).filter(Boolean);
      const result = !filled.length ? "" : marks.includes("✗") || +sev >= 1 ? "N" : marks.length && marks.every((m) => m === "NA") ? "NA" : marks.includes("NV") || String(e[g.cols.findIndex((c) => /^Reading/.test(c))] || "").toUpperCase() === "NV" ? "NV" : "Y";
      rows.push({ id: row.label, name: g.title, result, sev: sev == null ? "" : sev, kind: "grid", g: gi, r: row.r });
    }));
    rows.forEach((r) => { if (r.sev !== "" && !isNaN(r.sev)) highest = Math.max(highest, +r.sev); });
    const counts = { checked: 0, Y: 0, N: 0, NA: 0, NV: 0 };
    rows.forEach((r) => { if (r.result) { counts.checked++; counts[r.result]++; } });
    const photos = Object.keys(pkg.photos || {}).filter((k) => pkg.photos[k] && pkg.photos[k].file);
    return { rows, highest, counts, photos, earth: null, defects: pkg.defects || [] };
  }
  function syncDefects(pkg, def) {
    const old = {}; (pkg.defects || []).forEach((d) => (old[d.key] = d));
    const out = [], push = (key, base) => out.push(Object.assign({ desc: "", photo: "", rec: "" }, old[key] || {}, base, { key }));
    def.items.forEach((it) => { const e = (pkg.items || {})[it.id] || {}; if (e.r === "N" || +e.sev >= 1) push(it.id, { point: it.id, pos: "", component: it.name, sev: e.sev, result: "N" }); });
    def.positions.forEach((it) => {
      const e = (pkg.pos || {})[it.id] || {};
      if (isDust(it)) { if (+e.sev >= 1) push(it.id, { point: it.id, pos: "", loc: it.posLabels.filter((l) => e[l] && e[l] !== "NA").join(", "), component: it.name, sev: e.sev, result: "N" }); return; }
      it.posLabels.forEach((l) => { if (e[l] === "✗") push(it.id + "/" + l, { point: it.id, pos: l, component: it.name, sev: e.sev, result: "N" }); });
    });
    def.grids.forEach((g, gi) => g.rows.forEach((row) => {
      if (row.free) return;
      const e = ((pkg.grid || {})[gi] || {})[row.r] || {}, sev = gridRowSev(g, row, e);
      const bad = row.empty.filter((c) => e[c] === "✗").map((c) => g.cols[c]);
      if (+sev >= 1 || bad.length) {
        const ri = g.cols.findIndex((c) => /^Reading/.test(c)), li = g.cols.findIndex((c) => /^Limit/.test(c));
        const auto = ri >= 0 && e[ri] !== undefined && e[ri] !== "" && !(g.sevCol >= 0 && e[g.sevCol] !== undefined && e[g.sevCol] !== "");
        const lim = e[li] !== undefined && e[li] !== "" ? e[li] : row.fixed[li];
        push("G" + gi + "/" + row.label, { point: row.label, pos: "", component: titleCase(g.title) + (bad.length ? " – " + bad.join(", ") : ""), sev: sev === "" || sev == null ? "" : sev, result: "N",
          auto: auto && !bad.length, desc: (old["G" + gi + "/" + row.label] || {}).desc || (auto ? "Earth resistance " + e[ri] + " Ω, limit " + lim + " Ω" : "") });
      }
    }));
    pkg.defects = out; return out;
  }
  const titleCase = (s) => String(s || "").toLowerCase().replace(/(^|\s)\S/g, (c) => c.toUpperCase());
  function check(pkg, def) {
    const issues = [], h = pkg.hin || {};
    def.headerInputs.filter((x) => /date|team/i.test(x.label) && !/due|cert/i.test(x.label)).forEach((x) => { if (!h[x.label] || (Array.isArray(h[x.label]) && !h[x.label].length)) issues.push(x.label + " missing"); });
    def.items.forEach((it) => { if (!((pkg.items || {})[it.id] || {}).r) issues.push(it.id + " " + it.name + " – no result"); });
    def.positions.forEach((it) => { const e = (pkg.pos || {})[it.id] || {}; it.posLabels.forEach((l) => { if (!e[l]) issues.push(it.id + " " + l + " – no result"); }); });
    def.grids.forEach((g, gi) => g.rows.forEach((row) => {
      if (row.free) return;
      const e = ((pkg.grid || {})[gi] || {})[row.r] || {};
      const need = row.empty.filter((c) => colType(g.cols[c]) === "mark" || colType(g.cols[c]) === "method" || /^Reading/.test(g.cols[c]));
      const miss = need.filter((c) => e[c] === undefined || e[c] === "");
      if (miss.length) issues.push(g.title.toLowerCase() + " " + row.label + " – " + miss.map((c) => g.cols[c]).join(", ") + " not entered");
    }));
    (pkg.defects || []).forEach((d) => {
      if (d.sev === "" || d.sev == null || +d.sev < 1) issues.push("Defect " + d.key + " – severity 1–3 needed");
      if (!d.desc) issues.push("Defect " + d.key + " – description needed");
      if (!d.photo && !d.auto) issues.push("Defect " + d.key + " – close-up photo needed");
      if (+d.sev >= 2 && !d.photo2 && !d.auto) issues.push("Defect " + d.key + " – context photo needed (Sev " + d.sev + ")");
    });
    def.photos.forEach((p) => { if (!(pkg.photos || {})[p.id]) issues.push("Photo " + p.id + " – " + p.caption + " – not taken"); });
    return issues;
  }

  /* ------------------------------------------------------------------ */
  /* Generic Word filling (on top of Core.fillDocx for points, photos,  */
  /* summary and sign-off)                                               */
  /* ------------------------------------------------------------------ */
  async function fillGeneric(templateBytes, def, pkg, asset, photos) {
    const base = Object.assign({}, def, { summaryCounts: undefined });
    const first = await Core.fillDocx(templateBytes, base, pkg, Object.assign({ id: pkg.structure, group: "A" }, asset || {}), photos);
    const d = await Core.Docx.load(first);
    const ev = evaluate(pkg, def);
    const H = def.header, hin = pkg.hin || {};
    // asset-specific header values (link box ID, GPS, chainage …)
    Object.entries((asset && asset.header) || {}).forEach(([label, v]) => { const p = H[label]; if (p) d.setText(d.tc(p.t, p.r, p.c), v); });
    // header fields typed on site
    def.headerInputs.forEach((x) => {
      const v = hin[x.label]; if (v === undefined || v === null || v === "") return;
      const cell = d.tc(x.t, x.r, x.c);
      if (x.kind === "boxes") d.tickLabels(cell, Array.isArray(v) ? v : [v]);
      else if (x.kind === "blank") { let rest = Array.isArray(v) ? v.slice() : [v]; const m = tcText(cell).match(/_{3,}/g) || []; m.forEach((u) => { if (rest.length) d.replaceIn(cell, u, String(rest.shift())); }); }
      else d.setText(cell, /date/i.test(x.label) && /^\d{4}-\d{2}-\d{2}$/.test(v) ? Core.fmtDate(v) : String(v));
    });
    // position tables
    def.positions.forEach((it) => {
      const e = (pkg.pos || {})[it.id] || {};
      it.posLabels.forEach((l) => { const c = d.tc(it.t, it.r, it.col[l]); d.setText(c, e[l] || ""); d.markText(c, e[l]); if (e[l] === "✗") d.defectCell(c, e.sev); });
      if (it.col.Sev != null) { const sc = d.tc(it.t, it.r, it.col.Sev); d.setText(sc, e.sev === 0 || e.sev ? String(e.sev) : ""); d.sevCell(sc, e.sev); }
    });
    // reading grids
    def.grids.forEach((g, gi) => {
      const over = ((asset && asset.grid) || {})[g.title] || {};
      g.rows.forEach((row) => {
        const e = ((pkg.grid || {})[gi] || {})[row.r] || {}, o = over[row.label] || {};
        Object.entries(o).forEach(([col, v]) => { const c = g.cols.indexOf(col); if (c >= 0) d.setText(d.tc(g.t, row.r, c), v); });
        row.empty.forEach((c) => {
          let v = e[c];
          if (c === g.sevCol && (v === undefined || v === "")) { const s = gridRowSev(g, row, e); v = s === "" || s == null ? "" : String(s); }
          if (v !== undefined) { const gc = d.tc(g.t, row.r, c); d.setText(gc, colType(g.cols[c]) === "date" && /^\d{4}-\d{2}-\d{2}$/.test(v) ? Core.fmtDate(v) : String(v)); if (c === g.sevCol) d.sevCell(gc, v); else d.markText(gc, v); }
        });
      });
    });
    // summary row
    const sumT = def.summaryCounts || def.summaryGrid;
    if (sumT) {
      const grows = ev.rows.filter((r) => r.kind === "grid");
      const val = (lab) => {
        if (/^Points checked/.test(lab)) return ev.counts.checked;
        if (/^Y\b/.test(lab)) return ev.counts.Y; if (/^N\b/.test(lab)) return ev.counts.N; if (/^NA\b/.test(lab)) return ev.counts.NA; if (/^NV\b|Not found/.test(lab)) return ev.counts.NV;
        if (/Highest/.test(lab)) return ev.highest; if (/Photos/.test(lab)) return ev.photos.length;
        if (/in scope/.test(lab)) return grows.length; if (/^Tested/.test(lab)) return grows.filter((r) => r.result && r.result !== "NV").length;
        if (/Within/.test(lab)) return grows.filter((r) => r.sev === 0).length; if (/Above/.test(lab)) return grows.filter((r) => +r.sev >= 1).length;
        if (/Sev 3/.test(lab)) return grows.filter((r) => +r.sev === 3).length;
        return "";
      };
      sumT.labels.forEach((lab, i) => d.setText(d.tc(sumT.t, 1, i), String(val(lab))));
    }
    return d.save();
  }

  /* ------------------------------------------------------------------ */
  /* Registers: write matching RPT-002 rows by heading                    */
  /* ------------------------------------------------------------------ */
  const norm = (s) => String(s || "").replace(/\n?\(auto\)/g, "").replace(/\s+/g, " ").trim().toLowerCase();
  /**
   * entry.register = { sheet, assetKey: column-A value of the asset row (default asset id),
   *                    gridKey: "{asset} {row}" pattern for grid rows (e.g. "C1-JP-1 EP-1") }
   */
  async function updateRegister(x, pkg, def, entry, asset, ids) {
    const log = [], R = (entry || {}).register; if (!R || !R.sheet) return log;
    let sh; try { sh = await x.sheet(R.sheet); } catch (e) { log.push(["error", pkg.structure, R.sheet, "", "register sheet not found"]); return log; }
    const ev = evaluate(pkg, def), h = pkg.hin || {};
    const maxRow = Math.max(...Object.keys(sh.rows).map(Number));
    // header rows: any row whose cells look like headings ("1.1\n…" or known names)
    const headerFor = (firstName) => { for (let r = 1; r <= maxRow; r++) if (norm(x.getSync(sh, "A" + r)) === norm(firstName)) { const m = {}; for (let c = 1; c <= 60; c++) { const ref = String.fromCharCode(64 + Math.min(c, 26)); } const row = sh.rows[r]; Array.from(row.getElementsByTagNameNS("http://schemas.openxmlformats.org/spreadsheetml/2006/main", "c")).forEach((cel) => { const v = x.cellValue(cel); if (v) m[norm(v)] = cel.getAttribute("r").replace(/\d+$/, ""); }); return { r, m }; } return null; };
    const date = h["Inspection date"] || h["Test date / time"] || h["Test date(s)"] || h["Test date"] || (pkg.header || {}).date || "";
    // the asset row (e.g. link box), with point results by point number
    if (R.assetHeader) {
      const hd = headerFor(R.assetHeader);
      const key = (asset && asset.regKey) || pkg.structure;
      const row = hd && x.rowOf(sh, "A", key, hd.r + 1);
      if (!row) log.push(["error", pkg.structure, R.sheet, "", "row " + key + " not found"]);
      else {
        const byPoint = {}; Object.entries(hd.m).forEach(([k, col]) => { const mm = /^(\d+\.\d+)\b/.exec(k); if (mm) byPoint[mm[1]] = col; });
        let n = 0;
        ev.rows.filter((r) => r.kind !== "grid").forEach((r) => { const col = byPoint[r.id]; if (col && r.result) { x.set(sh, col + row, r.result); n++; } });
        const put = (name, v, o) => { const col = hd.m[norm(name)]; if (col && v !== undefined && v !== "") x.set(sh, col + row, v, o); };
        put("Date", date, { date: true }); put("Test date", date, { date: true });
        def.headerInputs.forEach((hi) => { const v = h[hi.label]; if (v !== undefined && v !== "" && hd.m[norm(hi.label)]) put(hi.label, Array.isArray(v) ? v.join(", ") : v); });
        Object.keys(hd.m).filter((k) => /sev/.test(k) && !/auto/.test(k)).forEach((k) => x.set(sh, hd.m[k] + row, ev.highest));
        put("Photo IDs", ev.photos.join(" "));
        const rem = [(pkg.summary || {}).observations, ...(pkg.defects || []).map((dd) => dd.point + " " + (dd.desc || dd.component))].filter(Boolean).join(" · ") + (ids && ids.length ? " (REG-303 " + ids.join(", ") + ")" : "");
        Object.keys(hd.m).filter((k) => /^remarks/.test(k)).forEach((k) => x.set(sh, hd.m[k] + row, rem));
        log.push(["updated", pkg.structure, R.sheet, "", n + " points, Sev " + ev.highest]);
      }
    }
    // grid rows (earth pits …) matched by their own heading row
    def.grids.forEach((g, gi) => {
      if (!R.grids || !R.grids[g.title]) return;
      const spec = R.grids[g.title], hd = headerFor(spec.header || g.cols[0]); if (!hd) { log.push(["error", pkg.structure, R.sheet, "", "no heading row for " + g.title]); return; }
      let n = 0;
      g.rows.forEach((row) => {
        if (row.free) return;
        const e = ((pkg.grid || {})[gi] || {})[row.r] || {};
        if (!Object.keys(e).length) return;
        const key = (spec.key || "{row}").replace("{asset}", (asset && asset.label) || pkg.structure).replace("{row}", row.label);
        const r = x.rowOf(sh, "A", key, hd.r + 1); if (!r) { log.push(["error", pkg.structure, R.sheet, "", "row " + key + " not found"]); return; }
        const dcol = hd.m[norm("Test date")]; if (dcol && date) x.set(sh, dcol + r, date, { date: true });
        row.empty.forEach((c) => {
          const name = norm(g.cols[c]), col = hd.m[name] || hd.m[name.replace(/ ω$/, "") + " ω"]; if (!col) return;
          const v = e[c]; if (v === undefined || v === "") return;
          const t = colType(g.cols[c]);
          // registers use Y / N where the form shows ✓ / ✗ (their severity formulas test for "N")
          x.set(sh, col + r, t === "number" && !isNaN(+v) ? +v : t === "mark" ? ({ "✓": "Y", "✗": "N" }[v] || v) : v);
        });
        n++;
      });
      log.push(["updated", pkg.structure, R.sheet, "", g.title.toLowerCase() + ": " + n + " rows"]);
    });
    return log;
  }

  return { extractForm, tcText, boxLabels, colType, METHODS, MARKS, DUST, isDust, gridRowSev, evaluate, syncDefects, check, fillGeneric, updateRegister };
});

/* MF-DPC-132 – trust layer: who did what, and proof that the records match the field entries.
 *
 * Personal credentials
 *   Each person gets an ID (MF-01 …) and a personal key, issued once by the E&I Engineer in the engine.
 *   secret  S = SHA-256("MF-DPC-132|" + ID + "|" + key)   – kept on the person's phone and in the engine team file
 *   checker V = SHA-256(S)                                 – the only thing the cloud inbox holds
 *   The phone proves who is uploading by sending S; the inbox compares SHA-256(S) with V.
 *
 * Audit trail and seal
 *   Every change on the phone becomes an audit entry {t, u, d, p, o, n, k} signed with HMAC-SHA-256(S of u).
 *   On every upload the whole record is sealed with HMAC(S of the uploader). The engine re-computes both:
 *   a record edited anywhere after it left the phone, or an entry not made by the person named, fails the check.
 *
 * Read-back
 *   After the engine writes the Word checklist and the registers it opens them again and compares every value
 *   with the field record (point results, severities, readings, defect rows, photos placed).
 *
 * Attaches to MFCore as MFCore.Trust (browser) or require('./trust.js')(JSZip, DOMParser, Core) in Node.
 */
(function (root, factory) {
  if (typeof module === "object" && module.exports) module.exports = factory;
  else root.MFCore.Trust = factory(root.JSZip, root.DOMParser, root.MFCore);
})(typeof self !== "undefined" ? self : this, function (JSZip, DOMParserImpl, Core) {
  "use strict";
  const W = "http://schemas.openxmlformats.org/wordprocessingml/2006/main";
  const W14 = "http://schemas.microsoft.com/office/word/2010/wordml";
  const A = "http://schemas.openxmlformats.org/drawingml/2006/main";
  const R = "http://schemas.openxmlformats.org/officeDocument/2006/relationships";
  const subtle = () => (globalThis.crypto && globalThis.crypto.subtle) || null;
  const enc = (s) => new TextEncoder().encode(s);
  const hex = (buf) => Array.from(new Uint8Array(buf)).map((b) => b.toString(16).padStart(2, "0")).join("");

  /* ------------------------------ hashing ------------------------------ */
  async function sha256(data) {
    const s = subtle(); if (!s) throw new Error("This browser cannot compute fingerprints (needs https)");
    return hex(await s.digest("SHA-256", typeof data === "string" ? enc(data) : data));
  }
  async function hmac(secret, msg) {
    const s = subtle(); if (!s) throw new Error("This browser cannot sign (needs https)");
    const k = await s.importKey("raw", enc(secret), { name: "HMAC", hash: "SHA-256" }, false, ["sign"]);
    return hex(await s.sign("HMAC", k, enc(msg)));
  }
  const secretOf = (id, key) => sha256("MF-DPC-132|" + String(id).trim().toUpperCase() + "|" + String(key).trim().toUpperCase().replace(/[\s-]/g, ""));
  const checkerOf = (secret) => sha256(secret);
  /** Personal key: 16 characters without look-alikes, shown as XXXX-XXXX-XXXX-XXXX. */
  function newKey() {
    const al = "ABCDEFGHJKLMNPQRSTUVWXYZ23456789", b = new Uint8Array(16);
